# 方法补强决策：保留条件性决策问题，修正比较基准，做两个有明确对象的对照

评估日期：2026-09-19。科学结果基准：`1d1015ff2d636bb36385267ce5a52df7ac28aefc`。本报告保留Round26原文件，不改写其结论或历史。

## 先给决定

**建议采用定位B：有少量针对性稳健性支持的条件性恢复决策研究。** 当前已经支持定位A中的“这些固定序列在这个模型中产生不同社区负担”，但尚不足以直接把四策略排名写成可信的优化比较结论，更不支持定位C的“公平导向优化”。推荐补强后也不声称实际LA停电预测、最优社会政策或效率—公平最优边界。

**可以保留的发现：** 固定模型内存在明显的分配后果；系统时间指标与社区累计负担不是同一个目标；较低Gini/较小群体差距可能伴随所有群体绝对负担增加；同一配对物理实现下，序列改变会改变旅行和完工结构。这些有具体结果支持，不必重建整个模型。尤其Hospital-first与现有GA-Efficiency的比较仍可作为有效的固定序列实例：后者平均人口归一化负担高15.08 h、Q4高21.53 h，Gini却低0.0423。它展示指标间张力，不能称公平改善。

**投稿前必须处理：**

1. GA输出选择存在实质比较设计问题：返回最后一代最好解，未保留历代最好解。28/30次运行的历史记录出现过更高fitness。Balanced、HospFirst可重建的确定性初始化序列，均优于目前canonical序列；不能仅以“有限预算comparator”解释。先恢复已知最好候选，再复评受影响的两条序列。
2. 修正完全不可识别tract的受益/受损分类；分清人口指标分母；用Q1–Q4绝对水平解释Gini和gap。本轮已离线完成必要更正，不需要重跑物理链。
3. 若采用本报告推荐的B定位，增加两个窄对照：**固定决策下B/A候选影响权重对照**，以及**仅改变DS4相对工时的对照**。前者可离线完成；后者复用32套已保存物理样本。它们验证具体未证实假设，不以保住原排名为通过标准。

**不值得作为本次投稿前提：** 新优化算法、全LA潮流、真实全市feeder mapping、配电损伤/维修子模型、所有C29/C114/工时倍率/source/mapping组合、多轮接口QA。也不建议为保留“公平优化”措辞而另起优化研究。C29/C114只有在保留资源稀缺的因果研究问题时才必要；本文可以明确撤回该较强主张。

Round26报告的“可以直接写稿，额外工时对照无必要”是此前判断，**本次不接受其作为结论**。原因是新的源码与重评分证据，而不是偏好更复杂模型。反过来，“必须重建mapping/修改GA目标/做潮流”同样不能自动成立。

## 证据与研究问题的边界

本次直接读取[编辑决定及原始审稿意见](../01_Reviewer_and_Decision/IJDRR-D-26-02276_editor_review_transfer_record.md)，以R1七条、R2十六条及总评为准。原决定为拒稿/转投建议；以下是实质性重新投稿准备，不把编辑记录说成有条件接收。

保留稿件为`00_Project_Deliverables/Manuscript_Working_Files/LA_Grid_Manuscript.docx`，本次直接读取正文，SHA-256为`3dc7de9e27bb0f676ca56554cd6fa1d8becfa77732066ecf4193405c24fcb1dd`。同内容的既有抽取文本为`Audit_IJDRR_20260912_01/text/b2658b8d_LA_Grid_Manuscript.txt`：132–135行给出三个问题，624行称“equity-informed, targeted restoration planning”，667–670行给旧结论。保留稿件不等于已核实的投稿PDF字节版本；本报告不混用其它稿件。

原研究问题是：损伤/source gate如何形成tract恢复；crew yard、资源和优先顺序如何影响恢复；哪些tract承担长期或脆弱性放大的负担。它**没有要求新优化算法，也未建立直接公平优化问题**。原摘要、结论对“电力恢复”、医院优先的普遍优势、SVI指标及热点的表述强于当前可验证对象，应改为具有明示条件的service-access proxy及分配后果。

本报告的证据索引如下。代码位置用于说明科学问题，不是重新审计已关闭的接口。

| 编号 | 实际证据及定位 |
|---|---|
| E1 | 上述原始review记录：R1 #1–#7，R2 #1–#16及总评；保留稿件的三个研究问题、摘要与结论。 |
| E2 | [Round26执行代码](../26_GA_Reproducibility_and_Revised_Paired_Pilot_20260919/run_revised_paired_pilot.py)：`SurrogateDecoder` 192–218行、`run_ga` 242–287行、`sample_physical_realization` 290行起、`calculate_run_metrics` 334–378行、`pd.qcut` 608行、paired分类716–737行、证据保存1113行起。 |
| E3 | [Round26科学报告](../26_GA_Reproducibility_and_Revised_Paired_Pilot_20260919/REVISED_PAIRED_PILOT_REPORT.md)、[GA报告](../26_GA_Reproducibility_and_Revised_Paired_Pilot_20260919/GA_REPRODUCIBILITY_REPORT.md)，同目录逐代、逐实现、逐tract结果及NPZ。 |
| E4 | [Round23冻结决定](../23_R1_310_Scheduling_Input_Readiness_20260916/R1_310_SCHEDULING_INPUT_READINESS.md)：D302、C57、strict travel、工时/信息集、Architecture B优先级、network importance DROP。 |
| E5 | [Architecture B决定](../10_SCE_ServiceLayer_Architecture_20260914/SERVICE_LAYER_ARCHITECTURE_DECISION.md)，同目录attachment ledger、W1、coverage表。官方候选、A/B/C语义与权重假设分开记录。 |
| E6 | Round25B `R1_REVISED_REALIZATION_RUNNER.py` 的`evaluate_raw_functionality_events`/`run_revised_realization`；冻结主模型`apply_source_gate_to_substation_series`约994–1064行。这里只定向读取语义，未执行。 |
| E7 | 本目录[离线分析脚本](assess_saved_evidence.py)及[计算来源记录](ASSESSMENT_CALCULATION_PROVENANCE.json)：18组已有序列/可重建初始化与objective的相同surrogate重评分；无GA、无新抽样、无物理pipeline执行；所有读取的Round26原文件hash未变。 |

## 定位A/B/C的选择

| 定位 | 当前支持程度 | 再提升需要什么 | 本次决定 |
|---|---|---|---|
| A 条件性固定序列比较 | 原始物理结果有效；两条GA的输出选择削弱“优化基准”解释。修正后可回答指定mapping、工时、资源和source条件下的负担分配。 | GA候选选择纠正与必要复评；指标/范围澄清。无需容量模型或完整feeder。 | 是可行的最低退路。若不做任何稳健性，就明确不推广到其它工时/候选份额。 |
| B 有针对性稳健性支持的条件性决策研究 | 已有配对随机性结果，缺少对关键模型假设的针对性证据。 | 本报告两个窄对照，检验候选影响份额及重损相对工时；不变更研究对象。 | **推荐。** 工作量适中，直接回应R1 #1/#3/#4及R2 #14/#16，较A更有决策解释价值。 |
| C 社区恢复/公平导向优化 | 未支持。现GA既不直接优化source-gated burden，也不优化/约束群体差距。 | 明确社区目标与分配干预；隔离系数变化；规划与评价样本分开；重新构建优化比较。无需一定换算法，但目标与试验设计会改变。 | **不推荐本次追求。** 成本与原问题不成比例，不能靠改名称或多报一个公平指标达成。 |

## 问题决策表

“类型”区分：①审稿人直接要求；②可靠回答该要求所需的设计/实现改进；③已确认影响结果或解读的计算/后处理错误；④可选扩展。原文要求不自动等于某一种具体实验。

| 对应reviewer及准确关切；建议类型 | 已有证据 | 当前缺口 | 不处理影响哪个claim | 最小补强 | 计算需求 | 完成判据 | 不做时必须撤回/限定 |
|---|---|---|---|---|---|---|---|
| R1 #6/#7、R2 #9：GA复现、可信基准、HF为何胜出；② | E2 `run_ga`；本轮重评分/历史表 | 最后一代选择未保留已找到更好解；比较设计缺口，不是随机性未说明 | “GA代表搜索得到的最好优化基准”；不能将旧差异全归于目标错位 | best-so-far archive；明确确定性incumbent；恢复已有最好候选，不调参求胜 | 已完成18组低成本评分；建议两序列×32复评 | 不低于已记录最好fitness及固定incumbent；社区指标允许更差 | 只称最后代随机序列；不能继续以此支持GA与规则优劣，建议不要采用此退路 |
| R1 #7、R2 #9/#14：优化目标与结果的关系；①② | E2 additive completion surrogate；E3结果 | 目标错位，非程序异常 | “社区恢复/公平被优化” | 保留surrogate但准确命名；报告自己的objective与社区结果；C定位才需换目标 | 表述及已有评分；换目标属另项研究 | 可解释为什么fitness好不保证负担好，不承诺让GA赢 | 撤回社区最优、公平最优、算法优势 |
| R1 #1：实际dependency与mapping稳健性；①② | E5官方candidate，A/B/C，W1；本轮exposure | 等权、named-system选择、份额/自身损伤未验证 | “优先级效果不依赖未证实候选影响分配”；actual outage | 固定sequence、固定C，B/A权重0.5及2的窄对照；报告A-only/混合层差异 | 可离线负担重统计，无需128重跑 | 比较配对效应/符号/群体受益；变化也构成答案，非保排名 | 仅等权candidate情景，不称territory load-share验证 |
| R1 #2/#4：connectivity非电力交付；① | E6 gate；无容量/注入参数 | 明确物理模型范围 | “真实LA供电恢复”“共同proxy保证相对排名” | 限定source-connected availability条件与容量可能改变排序 | 文字；不虚构潮流参数 | 不再把连通当功率满足；不以历史常识当验证 | 不作delivered-power预测或跨物理假设排名保证 |
| R1 #3/#4：不确定性/恢复时标；①② | E2配对DS/duration；E4情景工时 | 随机性传播已解决，分布/相对重损工时不确定性未解决 | “跨合理工时设定的决策启示” | DS4工时×2，其它不变，复用32向量、固定序列 | 建议128条重评，无新draw/GA | 对负担差异、群体效应、物流差异给对照及配对CI，不要求不变 | 若坚持A，明确只针对1/6/12/36情景，撤回广泛工时稳健性 |
| R1 #2/#3所需数据一致性；②局部分布正则化披露，不是原文点名五站 | E2概率函数；五站复算表 | 小幅fragility exceedance crossing被截零归一 | “所有原分布严格一致/全部只是机器误差” | 披露原负值、修正量和局部适用范围 | 本轮已完成，0次新模拟 | 量级透明，不扩大成全hazard错误 | 不称未处理原曲线数学一致；不需要仅因此重做pilot |
| R2 #13、原稿资源问题：物流与资源限制区别；① | E4 D302/C57/11origin/strict directed travel | C57是跨utility池化预算，非真实可用staffing | “资源稀缺因果作用”“最适crew数量”“全区域福利” | 明示region/task/outcome边界；保留固定C57问题 | 文字；C29/C114只在保留资源响应问题时另做 | 读者知道302任务/strict-SCE结果/pooled资源各指什么 | 撤回crew-scarcity响应和实际调度建议；C29/C114属④ |
| R1 #5、R2 #14/#16：分配差异及谁承担成本；①② | E3 Gini/gap/tract；本轮四分位绝对表 | 多系数同时改变，指标下降不等于群体改善 | “公平导向规划的收益/单一医院或SOVI权重因果效应” | 报绝对水平和配对变化，限制为政策组合实例 | 本轮后处理已完成；若坚持C才加隔离干预 | 指出谁改善/恶化，不以Gini下降代替社会福利判断 | 撤回equity improvement及单因素机制归因 |
| R1 #5、R2 #14：最终对象一致；②③ | E2 metrics及paired分类；本轮更正表 | 两个合理分母易混淆；12个NA误入near_zero | “中性人口比例”“方向概率”“T80与平均burden同一总量” | 将NA单列；两种分母并列；标清平均分类vs逐实现分类 | 本轮离线完成，无物理重跑 | 36个NA effect rows修正；所有百分比明确分母 | 不报告未识别人群无影响/零概率受益 |
| R2 #4/#12/#14/#16：非显然发现与机制；①② | E3/E7，上游积分线性分解 | 无保存的逐task事件/完整时间轨迹；只有积分能恢复 | “特定task先修导致某群体改变”的细部故事 | 当前用可识别的积分贡献解释；必要复评时保存少量相应事件证据 | 本轮积分分解；随必要复评留存，不额外全域重跑 | 区分模型内accounting、时序机制、现实因果；不强行分解不可识别节点对 | 仅陈述固定模型内序列效果实例，不说医院地理/社会结构的因果机制 |

## A. GA：先修输出选择，不能用目标错位掩盖它

### 实际实现与保存证据

`run_ga`每代完整替换population，记录`generation_best_fitness`，最终从最后一代返回最好染色体；没有best-so-far archive。这符合当时Round26的最高final-fitness选择规则，不能倒过来说代码违反了当时规范。非精英遗传替换本身也不自动是错误；**将已知更差的最后代输出用于“搜索获得的优化基准”比较**才是这里需要纠正的研究设计。它不造成已保存的物理链数值无效，却直接影响选了哪条序列进入比较。

[历史与返回值比较](GA_RECORDED_VERSUS_RETURNED.csv)显示28/30次有更高的早期fitness。Balanced与HospFirst的各10次运行，记录最大值均在generation 0。并非只凭“曲线曾高”推测丢失优秀解：这两条确定性初始化规则及输入都保存完整，可以重建、按相同解码器重评分。它们达到对应policy所有历史记录的最大分数（本次round-trip CSV读取重评分与历史最大值的差：Balanced为−3.33×10⁻¹⁶，HospFirst为0；不是有实质差异的搜索改进）。这能恢复达到已记录最好分数的候选，不能证明其它同分染色体必然相同。对于其它未保存的中间染色体，**不能恢复序列，也不能声称知道其社会表现**。Efficiency的canonical本身已达到该policy已记录全局最好值。

本轮直接抽取冻结源码的`SurrogateDecoder`，使用同一ExpectedWork、C57、directed travel、Tmax=504，对18个sequence–objective组合评分；未执行GA或物理pipeline。分数不可跨不同objective直接比较。[完整评分与sequence hash](GA_SAVED_SEQUENCE_RESCORING.csv)：

| 相同objective | 原canonical | Hospital-first | 该policy初始化priority降序 | 初始化workload升序 | 结论 |
|---|---:|---:|---:|---:|---|
| Balanced | 0.780985337154 | 0.792733835572 | **0.793690122004** | 0.697402919993 | 初始化已优于返回值，也略优于HF |
| HospFirst | 0.900607781997 | 0.916319981609 | **0.916459946176** | 0.822118939796 | 同上；“只有objective mismatch”解释不成立 |
| Efficiency | **0.368272354637** | 0.338924957558 | 0.340068846040 | 0.234771879250 | 搜索确有高于两个初始化及HF的已保存候选 |

因此，**不必重跑30次GA来解决目前canonical选择**。最低方案是保留历史、实现单独archive、不改变原搜索替换/RNG路径；将HF及明确初始化作为固定incumbent，恢复已知最好候选。两条新候选的选择仅根据原先冻结的ex-ante目标，不根据32次社区结果。若最终采用初始化，应直说“在此预算内GA未改进该确定性启发式”，不能把启发式贡献冒称GA贡献。完整每seed最佳染色体未保存的问题，可以如实限制其sequence reproducibility证据；为恢复所有中间序列重跑30次不是当前最小必要项。

两条序列变化意味着其物理结果不能通过fitness换算：需要重评Balanced、HospFirst各32次；HF、Efficiency现有结果可复用。32套DS/duration不需要重新抽。新结果不应预设HF继续胜出。原“HF在32次中都胜过三GA”的句子，只能描述旧序列，不能提前推广到修复后的优化基准。

### surrogate究竟在优化什么

当前surrogate给所有302站安排ExpectedWork，计算静态priority加权提前完工收益减makespan罚项。它没有实现依赖组合、gate的阈值/源连通恢复、tract累计负担、quartile或Gini。即使priority来源正确，**局部完工价值也不等于source-gated社区恢复的边际价值**：自身修好但其它路径/源尚不可用，或无直接attachment的网络节点改变其它节点的可用性，都会破坏简单加法对应。

保留它是合理的透明规划启发式基准，不要求改目标以保证GA在T80上赢。对R1 #7应分三层回答：最后代选择问题可纠正；有限预算搜索可能未改善incumbent；优化规划surrogate也不保证改善评价指标。只有后两者经公平候选选择后，才可用于解释新HF对照。

若要声称“社区恢复优化”，最低变化是让目标直接包含固定规划样本上的source-gated负担；若要声称公平优化，还需明确群体目标/约束与效率代价。优化不能看到评价样本。算法可以仍用GA，换算法不是问题核心。本次建议不升级。

## B. Mapping：官方候选解决了什么，没解决什么

官方材料支持候选关系，明显强于旧92/310 IDW；但不提供每tract候选的真实供电份额、唯一线路、named-system内部接线、配电资产震损/修复。W1等权是一个清楚的情景，不是官方实测份额。Class A同一R1资产损伤只算一次；Class B只读selected upstream，不模拟自己的配电损伤。这个范围差异是已声明的层级模型假设，不是重复乘法bug。

[本次暴露量化](MAPPING_EXPOSURE_BY_GROUP.csv)显示，官方候选人口加权质量A/B/C为79.8622% / 16.0535% / 4.0843%。B质量不是“16%居民实际由B供电”。324个tract含B候选，覆盖1,413,078名居民，313个tract混合A+B。SOVI Q1–Q4的B质量比例分别16.62%、14.73%、18.91%、14.07%；代理依赖并非简单随脆弱度单调增加。

已有结果提供一个范围诊断：S1完全直接识别组中，旧三GA相对HF平均负担仍分别高7.83、13.75、12.26 h；S2为7.70、17.35、19.91 h。整体排序不是只在B层出现。然而S3部分未识别组的Balanced差异为−4.57 h，与整体相反；其它两个GA为+23.17、+8.84 h。这表明整体平均掩盖了不同证据层的异质性。**这不是随机分组对照，也不能验证B自身损伤可忽略。**

最小建议检验一个确切问题：**旧/纠正后的固定序列负担结论，是否依赖A与B候选被赋予同等相对影响？** 预先设λ∈{0.5,2}，仅在混合A/B tract中调整B相对影响。令原A、B总质量为A_r、B_r，R_r=A_r+B_r：

\[
w'_{rj}=\begin{cases}
R_r w_{rj}/(A_r+\lambda B_r),&j\in A\\
R_r\lambda w_{rj}/(A_r+\lambda B_r),&j\in B\\
w_{rj},&j\in C.
\end{cases}
\]

R=0时全部原样保留。保留每一个官方candidate、attachment ID、C质量、总resolved mass、序列、物理状态；不将C分配给A/B。这是**另行声明的候选影响情景**，不是因为某时刻missing而重归一，不修改冻结W1文件。0.5/2是对称量级的设计压力对照，不是实证范围或概率区间。它不检验A内部每个候选份额，也不检验更换attachment，更不能弥补未建模的B自身损伤。

固定序列改变结果映射，检验的是**相同恢复决策在不同观测/服务影响假设下的结果**。重算priority、再优化/重排行为，则检验**基于不同mapping信息制定的政策**；两者的估计对象不同。本次只推荐前者。若前者改变结论，如实限定份额条件，不能自动追加重优化来找稳定排名。

### 可以离线到哪一步

保存NPZ没有完整service/R1时间轨迹或task事件，但有逐tract积分。设117个A/B upstream target的effective deficit积分为b，合并attachment后的W矩阵为C，则保存的tract mass burden满足`Y=C b`。本次定向线性分析发现rank=116，唯一未分离方向为两个Class A节点300829与303005，二者的tract列完全相同。115个单节点与这对节点的**积分和**可识别，重建原积分最大误差1.84×10⁻¹² h，基矩阵条件数15.42。

上述B/A权重变换保留这对A列的相同性，因此其新负担对未识别方向不敏感，可由保存结果离线求得。**无需重跑128条pipeline即可做该负担对照。** 本轮仅证明这一信息可用性，没有执行或挑选权重对照结果。不能由此恢复两节点各自轨迹、事件时间、T80，或推断源解锁的实际时刻。一般更换attachment/区分该节点对的权重不一定可恢复，不能把这一特例推广为任意mapping sensitivity都可离线。

## C. 损伤、工时、资源、source：补实验的优先级

32个paired realization已经回答了“固定2pc50 PGA/fragility与工时分布内，DS和duration随机性如何传入相同策略比较”。DS>0任务、同向量复用、completion step、crew release与旅行均已实现，不需再做接口QA。它没有传播工时分布选型/均值比、空间相关的损伤、PGA/fragility参数认知不确定性、crew资源情景、候选份额、源/容量、共同道路阻断等**模型假设不确定性**。这些不全部是必须添加的模块。

这里的32不是32个经震源/空间地震动联合抽样的地震事件，而是固定2pc50 PGA图和站点概率条件下的损伤/工时实现。32/32胜出也仅是该样本的经验频率，不是总体胜率为100%的证明。既有paired bootstrap反映这个条件模型内均值差异的抽样不确定性，不覆盖上述模型假设；无需为了得到更小p值自动增加MC。

按本论文核心claim排序：

1. **重损相对工时：优先。** 1/6/12/36 h是scenario-based on-site action参数，无校准依据；可支持A，不能自动支持跨工时分布的政策启示。保存32套样本中DS4占总on-site工时约78.55%，DS3约20.37%；改变这两者的关系，比几乎整体平移时标更有判断价值。
2. **A/B候选影响：优先且便宜。** 见B节，直接对应R1 #1、R2 #14社区结果，不另建mapping。
3. **资源规模/资格：条件性。** C57池化假设可能改变相对结果，但在明确固定资源研究中无需自动C29/C114。若继续回答“稀缺程度怎样改变排序”，至少一个少资源C29才有针对性；不能只凭C57声称。当前建议撤回此较强问题，避免扩展。
4. **source/功率、空间损伤相关、道路失效等：范围限制优先。** 会影响外推，但目前缺可支持的物理参数；不为扩大模型而填设参数。若未来要作实际LA预测，范围限制将不再足够，那是另一验证投入。

**推荐唯一工时对照：** 对已保存32向量，仅DS4 realization duration乘2，DS0–DS3、损伤、旅行、crew、序列、源、mapping完全不变。原参数相对均值DS4/DS3约3变约6；它是未校准的重损行动时长压力情景，不声称72 h更真实。保留每个已抽量的相对分位及配对，不新增32 draws，不重新用这些duration优化。评价相同四条纠正后序列，32×4=128次。报告配对负担差异、Q4变化、winners/losers及物流代价是否对重损相对时长敏感。所有工时同时×2更接近改变旅行/现场时间比例与日历尺度，不能替代这个重轻损关系问题；本轮不建议两种都做。

### C57与任务/结果域是否相容

D302是主component修复任务域（34 LADWP、230 SCE、16 Other、22 Unknown），包含20/21参考source及全部A/B upstream targets。C57的47/10是scenario allocation标签，调度中并无utility资格限制；11处origin是保留位置代理，不是验证过的震后staffing。故合理解释为：**针对D302的跨utility池化地区恢复资源情景，用strict-SCE子域衡量社区结果。** 它不是“SCE十个crew修所有站”，也不是全LA公共福利优化。只报告SCE结果会遗漏其它区域受益，不能将本域优劣当成区域总效率。

对R2 #13，现模型确有资源受限的event calendar和directed travel，它们使相同任务总工时产生不同arrival/completion/makespan；但这不是新的调度方法贡献。固定57研究能回答物流结构下的序列差异，不能估计crew数量变化的效果。

### source proxy怎样诚实限定

固定gate按0.5阈值建立functional子图，保留含active source的component；没有发电功率、负荷、线路容量、reactance、潮流/电压或load shedding。它刻画满足“已表示节点/路径功能且存在活动参考源”的可达性，不证明供需满足。只有在上游供给/输送容量不成为约束、运行与切换可使该通路发挥作用等条件下，才适合作为可用性代理。这些是适用条件，不是本项目已验证事实。

**共同proxy不保证相对排序不变。** 容量约束可能让两个拓扑路径的贡献不同，进而改变策略差异。R1 #2/#4允许明确限制声明，不强制本项目编造物理验证。目前保留edge/source字段不足以建立有依据的功率对照。0.5→1阈值只会改变DS1残余0.5是否保留（其它初始残余为0.09/0.04/0.03），检验功能判据，不检验功率、容量或真实源集；把它叫物理验证是错误的。因此不把这种对照列入本次必要工作。

### 仅五站截零：量化后判断，不扩大成全hazard问题

[五站原始与修正概率](FIVE_STATION_PROBABILITY_CROSSINGS.csv)由保存PGA、各DS的mu/beta直接复算。这里是lognormal exceedance曲线局部交叉导致DS2概率负值，**不是浮点机器精度误差**，但量级很小：

| R1 ID | 负概率绝对值 | 最大单cell修正 | ExpectedWork变化(h) |
|---|---:|---:|---:|
| 300429 | 1.919593×10⁻⁵ | 1.919593×10⁻⁵ | −0.000553590 |
| 301214 | 1.767512×10⁻⁵ | 1.767512×10⁻⁵ | −0.000509802 |
| 306152 | 1.500690×10⁻⁶ | 1.500690×10⁻⁶ | −0.000043014 |
| 306489 | 1.799009×10⁻⁵ | 1.799009×10⁻⁵ | −0.000518965 |
| 307693 | 1.134262×10⁻⁶ | 1.134262×10⁻⁶ | −0.000033704 |

最大修正0.00192个百分点，五站负质量合计5.75×10⁻⁵；相对未正则化代数向量的ExpectedWork改变量合计约−0.00166 h。负概率原向量不是合法分布，不能把这当成合法原分布的预测比较或“排名绝不受影响”的证明。结论是：披露这五处有限截零/归一化正则化及量级即可，不以此要求重抽32实现或更换fragility。若以后修改hazard等级，应重新处理对应范围的exceedance有序性；本次没有理由全项目数据考古。

## D. 分配后果不等于公平导向优化

当前三GA同时改变医院权重和makespan权重，且归一化使SOVI相对份额也改变：Balanced为1/5，HospFirst为1/22，Efficiency为1/3。因此差异是**政策系数组合与所得序列的联合干预**，不能单归因于医院或脆弱度优先。Hospital-first是hospital→population→ID的排序规则，也不是只将同一个目标中的医院权重提高。

[四分位绝对水平与配对变化](GROUP_ABSOLUTE_AND_PAIRED_BURDEN.csv)，单位h，数值为32实现平均；括号内为相对HF的配对平均变化：

| 序列 | Q1 | Q2 | Q3 | Q4 |
|---|---:|---:|---:|---:|
| Hospital-first | 49.47 | 45.20 | 42.93 | 39.52 |
| GA-Balanced（原返回序列） | 55.73 (+6.26) | 50.99 (+5.79) | 49.25 (+6.33) | 49.32 (+9.80) |
| GA-HospFirst（原返回序列） | 68.21 (+18.74) | 60.26 (+15.06) | 56.39 (+13.47) | 55.33 (+15.81) |
| GA-Efficiency | 62.44 (+12.97) | 56.62 (+11.42) | 57.02 (+14.09) | 61.05 (+21.53) |

三条GA中，四组均更差。Efficiency平均Gini从0.2187降至0.1765，signed Q4−Q1从−9.95接近零至−1.39，并不是Q4获得绝对改善，而是原来负担较低的Q4增加更多。Balanced也呈现这种绝对负担上升伴随差距缩小；HospFirst的signed gap更负，是Q1增加更多，Q4仍增加15.81 h。Gini是相对于均值的分散程度，必须与绝对水平一起读，不能把下降写成群体福利改善。

这足以回应R1 #5“量化分配或收窄公平主张”的要求，也提供R2 #14/#16所要的承担者和代价。但不是公平规划的因果收益。对R2 #14应主动说明论文已收窄研究问题，不能假装现有四策略已经完成其更强的“使用公平规划会改善多少”的干预比较。若作者仍保留该原主张，就必须补相应对照，而不能仅加limitations。最低应只改变一个预声明的脆弱度/群体目标或约束，其它目标、incumbent、搜索预算、信息集保持相同。单纯提高SOVI权重只能称vulnerability-informed干预；称公平优化则需定义直接burden/gap目标或可审计约束。无需新复杂指数、新算法。

**建议不做这项扩展，收窄为分配后果研究。** 现32样本已经用于识别哪些结果差，若据此设计新公平目标/选λ，属于方案开发；不能继续把同32样本标为独立评价。若作者坚持C，至少需要规划/开发与独立成对评价分离；可先另设32个独立评价实现作为同规模pilot，宽CI则明确不足，而不是声称32天然提供统计功效。本次没有理由为C自动增样本。

## E. 指标与missing：两个合理对象，一个真实后处理错误

记R_r为resolved候选质量，L_r(t)为known available mass，P_r为人口，B_r=∫[R_r−L_r(t)]dt，N_r=B_r/R_r（R=0时NA）。积分使用左端event state乘事件间隔，终点为该次任务完成、状态稳定的horizon。

| 指标 | 实际公式/范围 | 应有解释 |
|---|---|---|
| 人口resolved availability及T80 | A(t)=ΣP_r L_r(t)/ΣP_r R_r；首次A≥0.8的event | 人口×已表示候选质量加权的可用性；不是实际供电率或公平指标 |
| 当前人口平均归一化负担 | Σ_{R>0} P_r N_r / Σ_{R>0}P_r | 先将每tract已表示部分标准化，再给该tract全部居民等人权重；不表示其未知部分也已观察 |
| 同一availability对象的累计负担 | ∫[1−A(t)]dt=ΣP_r B_r/ΣP_r R_r | 人口×resolved mass加权，更低R的tract贡献较小；不是前一项的别名 |
| Q1–Q4负担 | 各固定SOVI quartile中，R>0的N按P加权 | quartile由817 tract的固定NRI SOVI分位划定，不是人口等四分，不是CDC SVI |
| Gini | R>0 tract的N，权重P；Lorenz面积 | 805 tract已表示部分条件负担的不平等，不含完全未知部分；不证明社会公平 |
| 医院tract负担 | 47个含保留医院记录tract的N算术均值 | 每tract等权，不按医院数或患者容量加权；不是医院运转能力 |

两个总体负担都是合理estimand，**不应未经解释改掉一个来让排名更好**。原code没有将两者算错，但正文若把当前人口N均值称A(t)的面积就不正确。本轮从保存积分重算：[分母对照表](ALTERNATIVE_BURDEN_DENOMINATORS.csv)。

| 序列 | 人口加权tract N(h) | 人口×R加权负担(h) |
|---|---:|---:|
| Hospital-first | 44.131 | 43.589 |
| 原GA-Balanced | 51.207 | 50.978 |
| 原GA-HospFirst | 59.828 | 59.015 |
| GA-Efficiency | 59.207 | 58.852 |

对应分母分别为3,520,382名居住于R>0 tract的居民，和3,426,254.4167的人口×候选质量。总817域人口3,572,152。当前四序列总体排序不因这两个合法分母而改变；这不能替代更改mapping的稳健性。建议保留人口N作为分配主指标，同时给与A(t)一致的candidate-mass指标作对照，明确partial-R居民的未知部分没有被补成已知。

### 本轮已完成的更正

Round26的12个R=0 tract在配对结果中因NaN比较均为false被归为`near_zero`，`(delta<0).mean()`又给出0。**这不等于未受影响，方向概率应NA。** 本轮另存更正，原始文件不覆盖：

- [更正逐tract结果](CORRECTED_TRACT_PAIRED_EFFECTS.csv)：三策略共36行改`unresolved`，方向概率NA；可识别tract效应原值不变。
- [更正人数及分母](CORRECTED_WINNERS_AND_DENOMINATORS.csv)：明确`classification_of_32_realization_mean`与`single_realization_classification`，保留原±1 h practical near-zero阈值，不冒充显著性阈值。

| GA相对HF | improved / near-zero / worsened / unresolved tract数 | near-zero人口（更正后） | unresolved人口 |
|---|---|---:|---:|
| Balanced | 179 / 52 / 574 / 12 | 237,231 | 51,770 |
| HospFirst | 154 / 93 / 558 / 12 | 412,853 | 51,770 |
| Efficiency | 14 / 128 / 663 / 12 | 597,887 | 51,770 |

51,770人占全817人口1.4493%；这与C候选质量占人口加权4.0843%不同，后者包括部分未知tract。原improved/worsened人数未变；但中性人数减少，不能再说未知者“无变化”。例如Balanced改善795,507人，为总人口22.2697%，或可识别人群22.5972%；二者不能混写。按32次平均分类的人口比例，也不是随机一次实现中获益的人口比例；新表分别保存，不能将某tract平均改善说成每次均获益。

证据完整度比较见B节S1/S2/S3结果。S3的Balanced与全域相反，说明必须报告partial-R组；不建议将partial-R tract删除以获得“干净”好排名。S4继续保留于域/人口说明，指标NA。

## F. 目前最有价值的发现与机制证据边界

目前最有价值且不依赖两条退化GA选择的实例，是**HF与GA-Efficiency的“差距缩小但群体绝对负担增加”**：后者人口负担+15.08 h（配对95% bootstrap CI 13.96–16.17），Q4+21.53 h，Gini−0.0423（CI −0.0531至−0.0316）；makespan差异约0.002 h，CI跨零；travel约+1.06 h（CI约0.02–2.32）。这不是“效率换公平”已被优化出来；它说明较低相对分散指标既不保证群体受益，也不保证实际物流效率提高。Efficiency在自己的surrogate上确实更好，提供可辨认的目标错位实例。

Balanced的总体更差与S3改善，提示分配不是仅一个系统排名；但其序列选择修正后这些具体数值必须更新。不能先承诺该故事还成立。

本轮[可识别上游积分贡献表](IDENTIFIABLE_INTEGRATED_UPSTREAM_CONTRIBUTIONS.csv)把总体差异分解为固定W1/attachment下的积分accounting。以旧序列为例：Balanced总+7.076 h中，304533贡献+1.871 h；Efficiency总+15.076 h中，310167、302187、301489分别贡献+2.375、+2.363、+2.027 h。它把“平均差异”定位到少数服务接口积分，是比纯排名多一层的证据；300829/303005只能报告合并贡献。

**保存结果不能证明这些接口为什么迟。** 没有逐task schedule、completion、完整source-gated轨迹，不能确认是自身晚修、另一节点晚修、某源/路径共同解锁，也不能编造医院分布或SOVI地理原因。上述分解不是现实因果归因。必要两序列复评时留存相应事件/上游积分即可支持部分机制；没有理由为讲故事额外重跑所有旧序列。本次也没有从积分反推不存在的时间曲线。

本研究目前能陈述：在固定模型内、其它配对输入相同，改变priority sequence造成计算结果差异；这是决策后果的模型实验。不能陈述真实社区因果效果、医院优先单因素效果、效率—公平Pareto边界或政策最优性。后者需要干预设计与优化可达性证据，四个政策点不是一条已求解边界。

## 原审稿意见的处置，而不是替AI建议找理由

| 原意见 | 本次判断与最小处置 |
|---|---|
| R1 #1 | 官方candidate与utility域改进已实质回应旧IDW问题；份额/上游代理仍是模型假设。做B/A窄对照，明确不能当feeder验证。 |
| R1 #2 | 未成为电力流模型；保留适用条件/限制可以回应。原文并未要求无条件做完整潮流。 |
| R1 #3 | DS任务、realized duration、paired rank uncertainty已实现；随机性结果可保留。工时模型假设的外推再用一个窄对照。 |
| R1 #4 | 历史事件仅背景，不能再称校准/验证。收窄时长与停电预测claim。 |
| R1 #5 | 群体/Gini/逐tract已经新增；现在需解释绝对负担、分母、missing，撤回equity improvement等措辞。 |
| R1 #6 | 30seed/参数/曲线是已有证据；输出选择问题必须纠正。20等权重如实为policy-design coefficients，非实证。 |
| R1 #7 | 原HF更好同时含选择问题；修正后才讨论objective mismatch。Efficiency已有合适实例，不需改目标求胜。 |
| R2 #1/#2 | 文献与研究缺口/贡献组织属于写稿；不由此新增计算模块。贡献是有边界的分配后果证据。 |
| R2 #3 | 把常规接口/数据处理移附录，停止以QA数量充当贡献。 |
| R2 #4 | 回答非显然问题：哪些差距缩小来自谁的负担上升，而不是再报一个冠军。 |
| R2 #5 | 对Table 1的正面意见，无新增实验要求。 |
| R2 #6 | 不再把旧critical/hotspot复合排名当研究主贡献；保留时明确其与问题关系，否则删除。 |
| R2 #7 | 原稿percolation归一化/meshing表达需澄清，若该分析从修订主线移除则删其结果主张；不为回应旧段落再起模拟。 |
| R2 #8 | 文字/符号更正，非方法实验。 |
| R2 #9 | 透明decoder、操作/预算、archive/incumbent与有限搜索结论回应black-box；新算法非必要。 |
| R2 #10 | SVI复合指标是建议性问题，不是必须保留旧composite；NRI SOVI用于分组及明确proxy输入更可解释。 |
| R2 #11 | R1/D302与旧92不同，任务/网络/结果域清楚列明即可；不能继续引用92结果。 |
| R2 #12 | 用具体异质性/指标冲突及accounting支持发现，旧泛化结论删除。 |
| R2 #13 | 说明crew事件竞争与directed travel如何约束，固定预算不声称resource响应，新调度算法不作为贡献。 |
| R2 #14 | 绝对群体负担、逐tract受益/延迟人口及物流cost回应；“公平规划”强主张收窄，不必强造公平目标。 |
| R2 #15 | 将“考虑假设”改成明确作用方向、适用条件和两个窄对照；不承诺全部假设已稳健。 |
| R2 #16 | 主线改为决策重分配burden；非旧方法优劣总结。写稿阶段执行，不在本轮重写。 |

## 最多三个工作包：具体数量、依赖和终点

以下是建议，不是本轮已执行的新实验，也不是重新授权自动运行。方案完成的标准是证据与claim相称；出现排名改变应修改结论，不调输入恢复旧排名。

### 工作包1：纠正比较基准，统一结果对象

**依赖：** 原Round26及本次已完成离线分析。保留原始结果审计记录。

**行动：** 给GA输出增加best-so-far archive与明确incumbent，不改变目标、参数或遗传替换；按原目标重建已知最好Balanced/HospFirst初始化候选，记录不是GA新增改进；Efficiency和HF保留。用原32 DS/duration复评两条序列。采用本轮missing更正和两种分母说明；四分位绝对表及配对CI更新。必要复评时保存紧凑的上游积分及关键事件证据，复用原模块，不新增wrapper。

**新增计算：** 0次新GA、0套新物理抽样，**2×32=64条物理链复评**。本轮18组surrogate重评分已完成。若作者只想保留HF/Eff两序列实例，可不做64条，但会放弃原四策略优化基准设计；本报告不推荐该退路。

**产物与判据：** 恢复候选fitness在1e-12数值容差内不低于已知incumbent/对应历史最高记录；明确有限预算没有证明全局最优；更新两策略的realization/tract/配对报告，不预设社区指标改善。原GA选择造成的结论可能改变；HF/Eff原科学结果无需修改。

**样本独立性：** 此纠正按事先ex-ante fitness，不按社区表现选择，复用32作成对再分析是合理的，但要披露这是既有评价集的修正重评，而非新增独立验证。若改目标/挑新政策迎合这32结果，则越出此包，需另设评价样本。

### 工作包2：固定决策的候选影响对照及分配解释

**依赖：** 包1选定四条序列/更新积分；旧HF/Eff积分可由已有tract表恢复。

**行动：** 预声明λ=0.5、2的B/A影响情景，保留C/R、candidate、attachment、序列和所有physical输入，离线算burden、quartile、Gini、受益/延迟人口。报告S1/S2/S3与Q组暴露，解释直接接口积分贡献。不要重算priority或GA，不从积分编造T80。

**新增计算：** **2×128组离线积分重统计**，0次物理pipeline、0次GA、0次新damage/duration。当前rank缺口不影响此特定权重对照；对其它映射改动不能作同样承诺。

**产物与判据：** 一张对照效应/群体/人口表加正文解释足够。报告方向、效应幅度和配对区间对哪一假设敏感；没有“排名必须不变”的门槛。它会产生新的映射条件结果，不替换原W1结果，也不验证attachment真值或配电自身损伤。

### 工作包3：单一重损工时对照，结束方法补强

**依赖：** 包1固定的新四序列；映射使用原W1，不与包2组合成factorial。

**行动：** 固定32 DS、原duration分位、道路/C57/source；仅已保存DS4工时×2；32×4复评。用配对比较判断群体负担与物流差异依赖重损相对工时到何种程度。未校准情景，不声称替代参数更真实。

**新增计算：** **128条物理链**，0新GA、0新抽样，不运行C29/C114或其它敏感性。

**产物与判据：** 一个工时对照结果表、对主要claim的保留/限定清单，与前两包合并成科学证据报告；不再生成接口QA文档。结果不稳定时明确条件范围，不能自动接下一个大批次“直到稳健”。

推荐B路线合计最多**192条复评链，0次新GA、0套新DS/duration draws，加两个离线映射情景**。这是明确的上限方案，不是现在执行的命令。如果作者决定只投稿A，包3可省，但必须放弃跨重损工时的决策启示；包2成本低且直接回应mapping质疑，仍建议保留。无论A/B，比较基准与missing解释不能省。

## 最终可写与不可写

**只需改表述/后处理：** power delivery与availability区分；C57/D302/strict-SCE域；权重20的设计性质；T80非公平；两种人口分母；unresolved分类（本轮已更正）；Gini下降与绝对恶化并列；旧92-node结果/热点与现实因果措辞撤回。

**必须改方法或复评：** 若保留四策略优化比较，修正GA最好候选选择，重评两条序列。若采用推荐B定位，再用两个具体假设对照支持范围受限的决策启示。五站小量截零需要透明披露，不需要据此重做hazard模块。

**最小补强后合理主张：** 在明确的2pc50、D302/C57池化资源、source-connected availability与官方candidate-based服务代理条件下，固定ex-ante恢复序列如何改变已表示社区负担、其分配及物流成本；这些效应在配对DS/duration随机性与两个有限假设对照下有何稳定性或依赖性。结果可能证明某种差距下降来自群体负担上升，不能把这种情况包装为公平改进。

**更强定位的成本不值得本次默认承担：** 社区/公平优化需要直接目标与隔离干预、独立评价；真实LA供电预测需要新的物理/运营/feeder证据。两者都改变证据要求，不是再加一张敏感性表即可得到。

当前决策为：**先做有限的比较基准修正与针对性补强，再写范围清楚的决策研究；不是直接接受Round26“现排名已经可以进入摘要”，也不是继续无限工程QA。**
