# Manuscript-facing figure captions

## Figure 1. Analytical framework

The manuscript scheduled-policy set comprises Degree-first and Betweenness-first as infrastructure priorities; Impact-first, Hospital-first and Vulnerability-first as community-oriented priorities; and Random as a fixed random-order baseline. Unconstrained is an idealized reference. The original experiment contains additional policies, whose results remain available separately. The five stages link transmission-network construction, earthquake damage, modeled tract service, restoration policies and community outcomes. Transmission lines and substations define the direct-link network and Core sources; utility-compatible tract–substation weights define community dependency. Scenario ground motion and fragility determine substation damage, residual functionality and damage-specific repair durations. Modeled tract service combines substation functionality, the 0.5 functionality threshold, source connectivity and tract dependency weights. Unconstrained recovery provides a reference; priority strategies determine substation repair order under crew-dispatch and directed-travel constraints. Vulnerability-first is compared with the other restoration priorities using population-weighted service loss across all tracts and within social-vulnerability groups, mean service loss in hospital-linked tracts, T80, the direction and magnitude of the highest–lowest vulnerability group difference within each realization, and population-weighted Gini. Service loss is the time integral of one minus modeled service availability over the common 0–480 h horizon, reported in hours; T80 is the time to reach 80% modeled service. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. A Gini value of zero denotes equal tract service loss; larger values denote greater inequality. Community typology and hotspot scores describe spatial patterns rather than repair priorities. Crew availability and repair-duration contrasts examine resource dependence; mapping, source-gate and SCE planning-limit checks assess model assumptions. Source connectivity is a modeled service condition, not delivered power or electrical adequacy. The small illustrations depict analytical operations, not additional numerical results. Crew/duration conditions are shown separately in Figure 6; dependency/service-gate assumptions and SCE planning-limit checks are shown in Supplementary Figures S6 and S8, rather than being additional community outcome metrics. The Q1-Q4 bars in the distributional-effects illustration are schematic; their heights and the gap bracket are not estimated group means or numerical policy effects. Hospital-linked tracts may overlap the vulnerability quartiles.

## Figure 2. System representation and tract-to-substation mapping

(A) Physical transmission lines and substations from the California Energy Commission GIS data. (B) Substation-to-substation connection paths derived from that physical network. The geographic content of A and B is the original system representation. (C) Utility areas used to restrict tract-to-substation assignments to compatible utilities; tracts with other or uncertain utility assignment use the general candidate pool. (D) Comparison with public SCE substation records for 337 comparable tracts. A match means that at least one substation assigned to a tract is also in its public-record comparison set. The three tests use all positive-weight assigned substations, the highest-weight assigned substation, or the three highest-weight assigned substations. The distance-based baseline and utility-compatible mapping respectively match 320/337 and 329/337 tracts using all assignments, 296/337 and 302/337 using the highest-weight assignment, and 317/337 and 324/337 using the three highest-weight assignments. The separate 342-tract crosswalk is a different set: 316 tracts are shared, 26 occur only in that earlier set and 21 only in this 337-tract set; the denominators are not pooled. This agreement supports the mapping but is not feeder-level ground truth or validation of electricity delivery.

## Figure 3. Earthquake damage, service-loss mechanisms and unconstrained recovery

Results for Long Beach, San Fernando, Northridge and 2pc50. (A) Substation mean damage states across saved realizations; box whiskers show the 5th–95th range across substations. (B) Distributions across tracts of mean initial modeled service availability. (C) Unconstrained population-weighted cumulative service loss over 0–480 h, decomposed into substation damage, the functionality threshold, and loss of a source path. The three percentages at the right of each row give these respective component shares of that row’s mean total loss, in legend order. No component is singled out for annotation. T80 is the time after the earthquake at which modeled service first reaches 80%. (D) Distribution of population-weighted T80 over the 1,000 saved physical realizations of 2pc50 under Unconstrained recovery. (E) Mean of realization-specific tract T80 values conditional on that tract reaching T80. A tract not reaching T80 does not contribute a finite T80 to that conditional mean; this is not the T80 of the mean recovery curve. T80 and cumulative service loss answer different questions: a threshold-crossing time versus an integral over the 480-h horizon. Historical hazards and 2pc50 use different fragility parameterizations and therefore are not a pure comparison of ground-motion intensity. Modeled service does not measure delivered electricity.

## Figure 4. Selected restoration-policy performance

Results under 2pc50, reference crew availability and repair-duration multiplier 1.00, using 1,000 realizations for each of the six scheduled policies and Unconstrained. The shared key groups infrastructure priorities (Degree-first, Betweenness-first), community-oriented priorities (Impact-first, Hospital-first, Vulnerability-first), and baselines (Random, Unconstrained). Random uses one fixed random station sequence. (A) Population-weighted modeled service availability over 0-100 h. The left view shows the four focal policies and the right shows Betweenness-first and Random; Unconstrained appears in both views as the same reference. All selected policies remain visible, with common scales. (B, left) Within-policy side-by-side mean service-loss bars for all tracts, Q4 tracts and hospital-linked tracts, with a common zero-based hour axis and no uncertainty whiskers. All-tract loss is population-weighted; Q4 loss uses population weights within the highest social-vulnerability quartile; hospital-tract loss is an equal-weight mean within hospital-linked tracts. All loss values integrate one minus modeled service availability over 0-480 h. (B, right) Mean population T80 with 5th-95th realization ranges, not confidence intervals. T80 is the first time population-weighted modeled service reaches 80%, a threshold time rather than a loss integral. Hospital-linked tract results do not measure electricity delivered to hospitals or clinical capacity. In these original fixed-rule experiments, archived Direct-community coincided with Impact-first and is shown once. The final GA shown in Supplementary Figure S5 is a separate validated sequence and is not included in these plotted policy comparisons.

## Figure 5. Vulnerability-targeted restoration and distributional consequences

The top grouped key serves Panel A (six scheduled policies plus Unconstrained); Panel B uses only Impact-first, Hospital-first, Degree-first and Vulnerability-first. The reference key between B and C/D serves C/D only. Results for 2pc50 at the reference crew condition and repair-duration multiplier 1.00. (A) Mean population-weighted service loss across all tracts versus mean loss within Q4 for the six scheduled manuscript policies and Unconstrained. Panel A includes the seven displayed; Panel B includes only the four emphasized scheduled policies. Points are mean outcomes, not two-dimensional uncertainty regions. (B) Population-weighted service loss within Q1–Q4 for the four emphasized scheduled policies; Q1 is the lowest and Q4 the highest social-vulnerability quartile. Dots are means and whiskers are 5th–95th realization ranges, not boxplots, standard deviations or confidence intervals. The four policy means are connected by solid lines, with filled markers. (C/D) Vulnerability-first compared with Hospital-first (gray circles), Impact-first (orange squares) and Degree-first (filled green triangles), as identified in the common C/D comparison key. Each reference is a different comparison, not a Vulnerability-first variant. C reports service-loss changes in all tracts, Q4, high-low vulnerability service-loss gap and hospital-linked tracts, in that order. D reports changes in the population-weighted Gini coefficient on its own dimensionless axis. A Gini of 0 represents equal tract loss; larger values mean more unequal tract loss. Negative change means a lower value under Vulnerability-first. Means and 5th–95th ranges use 1,000 differences between outcomes under the same physical realization; they are not bootstrap confidence intervals. Hospital-first and Impact-first are the primary reported references; Degree-first provides reference sensitivity. The high-low vulnerability service-loss gap is the absolute value of the quartile difference within each realization, then summarized. It measures distance, not direction. The signed Q4–Q1 difference preserves which quartile has more loss; the mean absolute difference is not generally the absolute difference of means. (E) Tract mean service-loss changes under Vulnerability-first compared with Hospital-first, Impact-first and Degree-first, using the same 1,000 2pc50 realizations at reference crew availability and repair-duration multiplier 1.00. Negative values indicate lower service loss; positive values indicate higher service loss. All three maps use identical geographic extent and the same zero-centered blue–orange scale; gray denotes changes close to zero, not missing data. Degree-first spatial changes are obtained from the saved per-tract mean differences using (Vulnerability-first relative to Hospital-first) less (Degree-first relative to Hospital-first). Colors describe the mean effect across realizations, not statistical significance or the mean population benefiting within individual realizations. Service loss integrates one minus modeled service availability over 0–480 h. Hospital-tract service loss is an equal-weight tract mean, not hospital electricity delivery or clinical capacity. No one metric establishes a most-equitable policy. Thin dark outlines in E delimit Q4 areas using the frozen FEMA NRI v1.19 SOVI quartiles; internal boundaries between adjoining Q4 tracts are omitted for clarity. Vulnerability-first orders substation repair tasks using population-weighted Q4 tract dependency. It does not directly repair tract polygons or guarantee that every Q4 tract has lower service loss. The E color limits are fixed at -20 and +20 h, exactly at the endpoint tick labels; values below or above those limits use the corresponding endpoint color without changing their stored numerical values.

## Figure 6. Resource dependence of restoration-policy contrasts under 2pc50

Within each tested condition, points compare Vulnerability-first with Hospital-first (gray circles), Impact-first (orange squares), and Degree-first (filled green triangles), using 1,000 physical realizations shared across policies. The left column varies crew availability while repair duration is held at multiplier 1.00; the right column varies repair duration while crew availability is held at the reference level. Crew multipliers are 29/57, 1, 86/57 and 2, displayed to one decimal as 0.5, 1.0, 1.5 and 2.0; duration multipliers are 0.75, 1.00, 1.25 and 1.50. Panels A/B show population-weighted service loss across all study tracts; C/D show service loss in Q4, the highest social-vulnerability quartile; E/F show the per-realization high-low vulnerability service-loss gap, summarized over realizations; G/H show the equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Values are Vulnerability-first minus Hospital-first, Impact-first or Degree-first, according to the comparison key: negative loss changes indicate lower modeled loss, while positive high-low-gap changes indicate greater between-group separation, not a change in Gini. Whiskers reproduce the 95% percentile-bootstrap confidence intervals for the mean distributional effect from 10,000 resamples; they are not 5th–95th realization ranges. For Degree-first in G/H, only mean distributional effects are shown because no corresponding saved bootstrap interval is available; no interval is inferred from the other references. Both columns use the same hour scale within each outcome. Crew and duration are separate one-factor scenario families, without untested-level interpolation or crew-by-duration interaction estimates. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Figure 7. Community recovery–vulnerability typology and spatial hotspots

(A) Distributions of six descriptive features by community cluster under 2pc50; the single dashed line in each feature plot marks the highest cluster median, while all cluster distributions remain shown. (B) Standardized cluster profiles for recovery time (T80), pre-1970 housing share, population density, National Risk Index (NRI) risk score, NRI building value, and social vulnerability score. FEMA's National Risk Index documentation calls this metric the Social Vulnerability Score; the v1.19 data field used here is SOVI_SCORE, derived from the CDC/ATSDR Social Vulnerability Index 2020. It is not the older University of South Carolina/HVRI SoVI. These six profile features are descriptive and are not the full eleven-feature clustering input. (C) Cluster membership for 2,291 eligible residential tracts. Cluster IDs 1–5 use the same explicit qualitative color mapping in A, C and Supplementary Figure S9. (D) Hotspot score; outlines identify the ten highest-ranked tracts on this panel only. The study domain contains 2,315 tracts, including 24 not-applicable tracts shown in white with dark boundaries as N/A (No residential typology), rather than as zero or low vulnerability. Sixteen have zero formal population; eight have positive population but no housing units, so their residential housing feature is undefined. N/A does not mean that every excluded tract has no residents. Gray outlines delineate the study region; black outlines identify Top-10 hotspots on D only. Clusters describe community typology; the hotspot score is descriptive and is not a validated intervention or repair-priority ranking.

## Supplementary Figure S1. Earthquake damage and initial modeled tract service

(A) Violin distributions of the average damage-state value for each substation in each scenario. The width is a smoothed density across station averages, not a distribution pooled over individual damage draws. The dark central segment is the interquartile range, the white median mark gives the median, and the thin line spans the observed station-average range. No horizontal jitter or station point cloud is used. (B) Initial modeled tract service availability averaged over the 1,000 realizations for each scenario, using the production utility-compatible tract–substation mapping. The four maps share their geographic extent and 0–1 service scale. Station damage and tract service describe different levels of the hazard-to-community chain: modeled tract service also depends on station functionality and source connectivity. Availability is not delivered electricity or MW. Historical scenarios and 2pc50 use different fragility parameterizations; the comparison does not isolate ground-motion intensity.

## Supplementary Figure S3. Crew origins and directed travel inputs

(A) Crew-origin locations and substation tasks, with a downtown inset. (B) The complete directed task-to-task travel-time matrix, with origin stations in rows and destinations in columns. Each cell is the saved travel time in hours for that ordered origin-destination pair. The reverse direction is displayed separately and is not assumed identical. These inputs define dispatch travel in the scheduling model, not an observed resource-response result or a forecast of congestion after an earthquake. Point transparency distinguishes overlapping origins and substations. The matrix uses the same station ordering on both axes; station identifiers are omitted from its display.

## Supplementary Figure S4. Static network criticality and dynamic functional-network recovery

(A) Static targeted and random station-removal curves for the intact undirected station graph. Network lambda2-impact ranks the loss of algebraic connectivity caused by removing a station; it is different from the population-impact ranking used by the restoration policy Impact-first. These removal curves describe structural criticality/percolation, not repair optimality. The static Closeness attack is retained as a structural diagnostic and is not an additional scheduled manuscript policy. (B/C) Dynamic structure read from the same 1,000 saved 2pc50 recovery trajectories per policy, using the reference crew and duration conditions. A station enters the functional graph when its raw functionality is at least 0.50; edges are the original connections between functional stations. In B, each realization's largest connected component node count is divided by the full study graph's 92 stations, then averaged. In C, its mean internal degree is twice the number of edges in that component divided by its number of nodes, then averaged; an empty component has zero and a singleton has degree zero. These are mean curves, without confidence intervals, displayed over 0-120 h. The left views emphasize Impact-first, Hospital-first, Degree-first and Vulnerability-first; the right retain Betweenness-first and Random. Unconstrained is repeated as a common reference. Differences demonstrate how repair priorities alter functional network structure; they do not establish globally optimal repair orders, community-loss minimization, or delivered electrical power. Supplementary Figure S7 instead requires connection to an active Core source and separates full-network from precomputed fixed-path connectivity; a large functional component need not itself be source-connected. Figure S4 shows how targeted removals fragment the network and how the largest functional component and its internal degree recover under the evaluated priorities.

## Supplementary Figure S5. GA search and independent validation

(A) Best-observed planning loss versus distinct objective evaluations for 20 independent randomly initialized genetic algorithm (GA) runs on 64 fixed 2pc50 planning realizations. Each population begins with 100 independent random station permutations and each run ends at 100,000 distinct evaluations. Pale step curves are saved individual archives; the dark step curve is their pointwise median, not generation-average fitness. Impact-first was used only for comparison; it was not included in the initial population. (B) Paired initial-population and final best losses for all 20 seeds, on the same absolute-loss scale as A. Diamonds identify selected seed 2026103108 (32.995522 h). Close final outcomes overlap without jitter. Random initialization was a post-data methodological choice: only 10/20 runs met the earlier strict proximity threshold, failing the registered 90% single-run criterion. Finite-budget selection does not establish global optimality or guaranteed single-run convergence.

(C) Empirical cumulative distribution of all 2,000 paired GA-minus-Impact-first population-weighted normalized service-loss differences in the separate, previously completed fresh physical-validation cohort. Negative differences favor GA; 1,741 realizations (87.05%) improve and 259 worsen. Zero and paired-mean references are distinct. The inset reports the mean difference, -0.532675 h, with its saved simultaneous 95% confidence interval [-0.563982, -0.502321] h, retaining the original Bonferroni two-contrast family; this is uncertainty in the mean, not a physical-outcome quantile range. (D) Signed mean accounting contributions from that same cohort: self loss +0.277475 h, threshold loss +0.010638 h, source-path loss -0.820788 h, and net -0.532675 h. Source-path reduction dominates, partly offset by the other components; these are accounting terms, not identified station-level causal effects.

Validation integrates normalized modeled service deficit over 0-480 h under the unchanged population mapping and Core-source gate. The validated legacy last-position elitism candidate is used throughout, not the later revised-elitism candidate. Lower average population-weighted service loss does not establish better equity: mean absolute SOVI Q4-Q1 service-loss disparity increases by 0.232733 h and population-weighted tract Gini by 0.009790. Modeled service is not delivered electricity or actual customer restoration.

## Supplementary Figure S6. Dependency mapping and functionality-threshold sensitivity

Dependency mapping and station functionality-threshold sensitivity under 2pc50, reference crew availability and repair-duration multiplier 1.00. (A) Mapping-weight cutoffs of zero, 1% and the production 3% are compared using the same modeled recovery inputs. (B/C) Thresholds 0.05 and 0.75 are each compared with the production threshold 0.50 while retaining the same source-connectivity requirement and 14 Core sources. Only the functionality threshold changes in these comparisons. Impact-first, Hospital-first and Degree-first are the three evaluated policies shown. Points are mean changes in all-tract population-weighted service loss, and horizontal intervals are 5th-95th realization-difference ranges across the same 1,000 physical realizations, not confidence intervals. Service loss integrates one minus modeled service availability over 0-480 h. Source connectivity is a modeled service requirement, not electrical-delivery adequacy.

## Supplementary Figure S7. Dynamic source connectivity and static alternative-route reliability

Results under 2pc50, reference crew availability and repair-duration multiplier 1.00. (A/B) Dynamic means over 1,000 recovery realizations, shown over 0-120 h. Each row separates the four focal policies (Impact-first, Hospital-first, Degree-first and Vulnerability-first) from the other selected policies (Betweenness-first and Random). The same Unconstrained reference appears in both views. (A) Solid lines show the full network; dashed lines show the fixed precomputed most-reliable path. The quantity is the population-dependency-weighted joint probability that a station is functional and connected to an active Core source, not a product of marginal probabilities. (B) The full-network joint probability minus the fixed-path joint probability shows the contribution of alternate routes. The fixed path is selected from 2pc50 fragility before recovery and is not reoptimized at each time. (C) Static probability of reaching at least one active Core source, conditional on the target station being functional. This excludes the target station's own failure probability; it does not assume that all other stations or sources are functional. (D) Additional conditional connection probability beyond the fixed most-reliable path. The static estimates combine the analytical fixed-path probability with a same-state Monte Carlo estimate of connection outside that path, using 100,000 independently sampled station states; they differ from the dynamic joint quantity in A/B. Zero estimated additional-route gain does not establish absence of a true gain. Core sources are triangles with their own operational probabilities; edges have no independent failure probability in this station-failure model. Both static station color scales remain linear from zero to the largest displayed value. These connectivity probabilities do not measure delivered MW, generation adequacy or electrical capacity.

## Supplementary Figure S8. Facility planning limits and the OLINDA-bound sensitivity

(A) SCE 2026 Grid Needs Assessment facility loading for 34 same-facility, voltage-level planning rows across 28 substations with simultaneous forecast demand and provider-defined limits. Marker shapes identify low-side voltage. The 100% line is the provider-defined planning limit, not an earthquake failure or overload threshold. OLINDA 66/12 is the only internally consistent row above this limit, at 109.04%. (B) Capacity-induced modeled service loss under 2pc50, 57 crews and repair-duration multiplier 1.00, integrated over 0–480 h using the same 1,000 physical realizations per policy. The left panel uses the primary evidence-supported domain: 676 tracts classified as strict SCE in the utility metadata, with positive original mapping dependency on at least one of 19 one-to-one capacity-supported SCE substations (population 2,971,782). The right panel uses the independently recomputed local binding domain: 25 tracts with positive OLINDA-induced loss (population 117,102); all four policies identify the same set. Points show population-weighted mean increments, computed with each domain's population denominator; lines show the 5th–95th realization range, not a confidence interval. The two panels use different hour scales, both beginning at zero. Original tract weights are not renormalized or reassigned; unsupported station contributions remain identical and cancel in the difference. Station service is bounded by min[modeled service, min(1, planning limit/forecast demand)]. Nine multi-facility stations are excluded from the bound; 73 of the 92 stations have no applicable bound. Only OLINDA 66/12 has a binding-capable ratio: planning limit 26.09 MW divided by forecast demand 28.45 MW. Mean increments span 0.366–0.383 h on the primary domain and 9.299–9.722 h on the local domain. Applying the ceiling does not reverse the Impact-first, Degree-first or Vulnerability-first service-loss contrast relative to Hospital-first within either domain. This does not imply that domain-specific strategy rankings equal those for the full study area. The broader 932-tract dependency set and the 337-tract public-record comparison set are diagnostic coverage sets, not the primary effect denominator. The former approximately 0.12 h estimate averaged over all 2,315 tracts and is retained only as provenance. This planning-ceiling sensitivity is not post-earthquake load flow, an estimate of earthquake overload, or evidence of full-network electrical adequacy.

## Supplementary Figure S9. K-means diagnostics

K-means diagnostics for the 2pc50 residential community typology, using 2,291 eligible tracts and the common standardized feature representation. (A) Inertia, the within-cluster sum of squared distances, across k=1-10. (B) Silhouette coefficient across k=2-10; the statistic is undefined for one cluster. The curves provide descriptive support for examining cluster count. Neither a lower inertia nor a local silhouette maximum establishes a unique or universally valid community taxonomy. These plots do not change the five-class membership shown in Figure 7 or define restoration priorities.

## Supplementary Figure S10. Hospital, vulnerability and population-impact repair priorities

(A) Hospital-linked tracts and substations receiving hospital priority. (B) Q4 tracts, the highest social-vulnerability quartile. (C) The warm sequential tract population shading provides continuous geographic context on the same logarithmic scale; it is not the Impact-first station score or a thresholded highest-population set. Numbered short station locators correspond to the adjacent rank-and-name list of the first five stations in each fixed sequence. All three maps use the same EPSG:3310 projection, equal physical aspect and common extent. Hospital-first ranks hospital-linked tract counts, with mapped population as the tie-break. Vulnerability-first uses Q4 mapped population dependency; ties use total mapped population and station ID. Impact-first ranks the mapped population fraction affected by a station removal in the intact-graph scoring model, including network/source-path effects; it does not simply rank directly mapped tract population. The repaired objects are substations, not tracts. Actual task queues filter each full fixed sequence to damaged substations. Outcome comparisons appear in Figures 4-6 and Supplementary Figures S12/S13; hospital-linked tract service loss is not hospital electricity delivery or clinical capacity. Dark priority markers with white labels contrast with the warm population scale in C; the same first-five-priority marker color is used in all three maps and keys.

## Supplementary Figure S11. Service-loss outcomes across resource conditions

Service-loss outcomes under 2pc50 for the six scheduled manuscript policies across the tested resource conditions. Left-column panels A/C/E/G vary crew availability at repair-duration multiplier 1.00; right-column panels B/D/F/H vary repair duration at reference crew availability. Rows show all-tract population-weighted service loss, Q4 population-weighted service loss, the high-low vulnerability service-loss gap and hospital-linked equal-tract mean service loss. Crew multipliers are 29/57, 1, 86/57 and 2, displayed as 0.5, 1.0, 1.5 and 2.0. Repair-duration multipliers are 0.75, 1.00, 1.25 and 1.50. Dots are means and whiskers are 5th-95th realization ranges over 1,000 realizations per policy and condition, not confidence intervals. The loss integral covers 0-480 h. Q1 and Q4 are the lowest and highest FEMA NRI v1.19 social-vulnerability quartiles. The gap is the absolute Q4-Q1 group-mean loss difference within each realization before averaging, so it measures separation rather than direction. Hospital-linked tract service loss is not hospital electricity delivery or clinical capacity. These are discrete, separate crew and duration comparisons, not a crew-by-duration interaction experiment. The reference-resource absolute outcomes and population T80 are shown in Figure 4. The final GA sequence in Supplementary Figure S5 is not included in these original six-policy resource comparisons.
