# Figure interpretations

## S04

Figure S04 compares structural fragmentation under station removal with structural recovery under the evaluated restoration policies. (A) Static station-removal curves start from the intact 92-node graph and measure the largest connected component after targeted or random removals. Network λ2 impact is the spectral topology-impact removal metric, not the population-impact ranking used by the restoration policy Impact-first. Targeted orders are ranked once in the intact graph; the Random curve uses the saved single random order, not a Monte Carlo interval. These attack curves diagnose structural criticality; they do not identify an optimal repair order. (B/C) Recovery curves use 1,000 2pc50 realizations per policy, 57 crews and repair-duration multiplier 1.00, displayed over 0–120 h. For each realization and time, the functional network is the induced subgraph of stations with modeled functionality at least 0.5; edges join functional endpoints. B is the mean of |LCC|/92, with the original 92-station count as denominator. C is the mean of 2E_LCC/N_LCC, where E_LCC counts edges with both endpoints in that realization’s largest component. Empty networks contribute zero, and a singleton has degree zero. The means are taken after calculating each realization’s component; they are not metrics of an average network. No confidence interval or realization range is encoded. The curves converge toward the intact graph, whose mean degree is 636/92 = 6.913. Unconstrained develops its largest component sooner, while scheduled policies differ in the evolution of component size and internal degree. Structural connectivity alone does not establish community service-loss ordering, optimal restoration, delivered MW or electrical adequacy. Unlike S04, S07 asks whether functional stations can reach an active Core source and how alternate routes improve source reachability relative to a fixed precomputed path. A large component in S04 need not contain an active Core source. S04 therefore describes network structure, while S07 describes source-connected service and route redundancy.

**Figure S04 shows how station removal fragments the network and how its largest functional component recovers.**

## S05

Genetic algorithm (GA) searches used the same 64 2pc50 planning realizations and direct population-weighted service-loss objective. (A) Best generated candidate excluding all seven fixed-rule incumbent permutations, by generation, for seeds 42–46 at population 100 and 100 generations. (B) Final best generated candidates from population 100 and 250 generations for 20 seeds (42–61); original 100-generation results are also shown for seeds 42–46. The black dashed reference is Impact-first (33.578 h). The initial population includes the seven incumbent sequences, and the archive is initialized with the best incumbent before generation 0. The archive is replaced only by a strictly better candidate. Thus the identical retained sequence in the original five searches means that no tested candidate improved Impact-first within that budget; it does not mean the searches independently rediscovered its permutation. Extending to 250 generations yielded strict improvements in 16 of 20 seeds, with best reduction 0.306 h (0.91%). Generated candidates and retained archives are different: a worse generated result does not displace the incumbent. Planning loss uses the same pre-search horizon of 2,855.254 h, distinct from the 480 h evaluation window. Seed points encode individual search results, without an uncertainty interval. The original retained Impact-first order remains the order used in the policy evaluation; expanded-budget sequences have not been evaluated on its 1,000-realization set. These finite-budget comparisons do not establish global optimality.

## S06

Supplementary Figure S6 tests dependency and service-model assumptions, including the tract–substation mapping-weight cutoff, agreement with public SCE assignments for 337 comparable tracts, source-connectivity gating, and the station functionality threshold. The public-record comparison provides supporting agreement, not feeder validation or service-territory ground truth. Sensitivity contrasts retain the production mapping and physical realizations except for the stated assumption; they do not create another production mapping.
