## Fig06_Preferred_Resource_Policy_Contrasts

Resource dependence of restoration-policy contrasts under 2pc50. Panels A–C compare the tested crew-availability multipliers with repair duration fixed at 1.00×; panels D–F compare the tested repair-duration multipliers while holding crew availability at the reference level. Within each condition, points show the Vulnerability-first outcome relative to Hospital-first (gray circles), Impact-first (orange squares), or Degree-first (open green triangles), paired on the same 1,000 saved physical realizations. The columns show cumulative service loss in Q4 (the highest social-vulnerability quartile), population-weighted cumulative service loss across all tracts, and the absolute Q4–Q1 burden separation. All loss integrals cover 0–480 h. Negative Q4 changes indicate lower Q4 loss; positive population-weighted changes indicate greater aggregate loss; positive separation changes indicate a wider between-group gap, not a change in Gini. Whiskers are 95% percentile-bootstrap confidence intervals for the mean matched difference from 10,000 resamples, not realization ranges. Hospital-first and Impact-first contrasts are read from the accepted paired-effect tables; Degree-first contrasts use the same paired metric values from saved realization summaries and the same bootstrap procedure. The tested crew and duration conditions are separate one-factor scenario families: no interpolation, continuous response or crew-by-duration interaction is estimated. The figure therefore compares tested conditions and does not assert a universal monotonic resource effect.

## Fig06_Previous_Two_Level_Comparison

Exact copy of the existing review artwork, retained for comparison; no result or style is changed. Only 29 and 57 crews and four policies are displayed.

## Full_Crew_Absolute_Outcomes

Exact copy of the existing review artwork, retained for comparison; no result or style is changed. All eight scheduled policies and all four tested levels are displayed. Points are means and whiskers are 5th–95th realization ranges; these are not confidence intervals. All cumulative losses integrate 0–480 h. There is no untested-level interpolation.

## Full_Duration_Absolute_Outcomes

Exact copy of the existing review artwork, retained for comparison; no result or style is changed. All eight scheduled policies and all four tested levels are displayed. Points are means and whiskers are 5th–95th realization ranges; these are not confidence intervals. All cumulative losses integrate 0–480 h. There is no untested-level interpolation.

## Fig05_Separated_Quartile_Intervals

Distributional outcomes and matched-reference sensitivity under 2pc50, C57_D1. (A) Absolute Q1–Q4 service burden for Impact-first, Hospital-first, Degree-first, and Vulnerability-first; whiskers are 5th–95th realization ranges, not confidence intervals. Q1 and Q4 denote the lowest- and highest-social-vulnerability quartiles. (B) Mean aggregate population-weighted service burden versus mean Q4 burden for all eight distinct scheduled policies and Unconstrained; points are summary estimates and no two-dimensional uncertainty is encoded in this panel. (C) For each physical realization, the Vulnerability-first outcome is differenced from Impact-first, Hospital-first, or Degree-first. Hour-valued outcomes use the labeled hour axis. (D) Population-weighted Gini change uses a separate unitless axis for the same matched comparisons. Gini is 0 under equal tract burden and increases with inequality. Whiskers are 5th–95th paired-realization ranges. (E) Tract-level mean burden change, Vulnerability-first minus Impact-first, over the same physical realizations. Negative values indicate lower mean burden under Vulnerability-first; the map does not show statistical significance or the per-realization count of people helped. Panel A shows means and 5th-95th realization ranges, not boxplots or standard deviations. Quartile losses are population-weighted within each social-vulnerability quartile. In both C and D, each point is Vulnerability-first minus the explicitly named reference: orange = Impact-first, grey = Hospital-first, green = Degree-first. Panel C includes population-weighted all-tract loss, Q4 loss, signed Q4-Q1 difference, per-realization absolute Q4-Q1 separation, and the equal-weight hospital-linked tract mean. All service-loss integrals use 0-480 h. References and physical realizations are unchanged. The quartile markers and intervals are horizontally dodged for visibility; categorical quartile identity and all y values are unchanged. This is a layout review, not a change in statistics. C and D share the explicitly named reference-policy key.

## Fig04_Readable_All_Policy_Comparison

Recovery and outcomes for all eight distinct scheduled policies plus the Unconstrained reference under 2pc50, C57_D1. Panel A displays mean population-weighted service availability over 0–100 h; panels B summarize outcomes integrated/evaluated over the full 0–480 h horizon. Dots are realization means and whiskers show the 5th–95th realization range (n=1,000), not confidence intervals. Impact-first, Degree-first, Hospital-first, and Vulnerability-first receive stronger visual emphasis; Centrality-first, Betweenness-first, Closeness-first, and Random remain displayed as lower-emphasis comparators. Unconstrained is the black reference. Direct-community is omitted because its frozen sequence is the same as Impact-first. Source-path-related burden is a modeled loss component, not delivered electricity. The recovery display is now 0-100 h; cumulative service-loss outcomes still integrate over 0-480 h. Cumulative service loss is the time-integrated normalized modeled tract service deficit, in equivalent hours of complete service loss. The all-tract metric is population-weighted. The hospital-linked metric is the equal-weight mean across hospital-linked tracts, not hospital power delivery or clinical capacity. Display opacity is increased for legibility; all data coordinates, values, cluster colors and interval definitions are unchanged.

## FigS09_Cluster_Visibility

Diagnostics for the 2pc50 residential typology with 2,291 eligible tracts. (A) PCA scores colored by the same cluster-ID palette as Figure 7. (B) Explained variance by component. (C) Feature loadings in the standardized feature space, with log1p transformations for exposure features. (D) K-means inertia (within-cluster sum of squares) and silhouette coefficient across candidate cluster counts. These diagnostics describe dimensionality reduction and clustering support; they do not define repair or intervention priorities.

## FigS03_Clear_Input_Labels

Presentation-label correction of the existing publication figure. The map geometry, numerical results, discrete cases and plot arrangement remain unchanged. Crew/travel panels are inputs, not resource-response evidence; SCE loading is planning evidence, not post-earthquake load flow. No scientific result is regenerated.

## FigS08_Clear_Planning_Labels

Presentation-label correction of the existing publication figure. The map geometry, numerical results, discrete cases and plot arrangement remain unchanged. Crew/travel panels are inputs, not resource-response evidence; SCE loading is planning evidence, not post-earthquake load flow. No scientific result is regenerated.

## Fig07_Native_Panel_Reflow

(A) Distributions of six descriptive features by community cluster under 2pc50; dashed lines mark cluster medians. (B) Standardized cluster profiles for recovery time (T80), pre-1970 housing share, population density, National Risk Index (NRI) risk score, NRI building value, and social vulnerability score. FEMA's National Risk Index documentation calls this metric the Social Vulnerability Score; the v1.19 data field used here is SOVI_SCORE, derived from the CDC/ATSDR Social Vulnerability Index 2020. It is not the older University of South Carolina/HVRI SoVI. These six profile features are descriptive and are not the full eleven-feature clustering input. (C) Cluster membership for 2,291 eligible residential tracts. (D) Hotspot score; outlines identify the ten highest-ranked tracts on this panel only. The study domain contains 2,315 tracts, including 24 not-applicable tracts shown as N/A rather than as zero or low vulnerability. Clusters describe community typology; the hotspot score is descriptive and is not a validated intervention or repair-priority ranking.

## FIG06_SIDE_BY_SIDE_REVIEW

A3 landscape comparison at native 185-mm artwork width. Review sheet only; not submission artwork.

## Fig06_Separation_Detail_Review

Review-only zoom of the four 86-/114-crew points already shown in Fig06C, with duration multiplier 1.00. Each point is Vulnerability-first minus Hospital-first (gray circle) or Impact-first (orange square). The local hour scale reveals the near-zero between-group separation contrasts; it does not replace or break the common axes of the six-panel figure. Whiskers reproduce the same saved 95% bootstrap confidence intervals for the mean paired difference across 1,000 matched realizations. The Impact-first interval at 86 crews crosses zero; the other three intervals do not. These small contrasts must not be described as a strictly monotonic crew effect. All source rows are the corresponding panel-C entries in FIG06_PANEL_SOURCE_INDEX.csv.