# Manuscript-facing captions draft

Artwork basis: `a2a3c222b6c9180cc6b1c83cebe21c1d15a33ea6`.

Author-review allocation: Figure 1 uses `Fig01_Submission_Layout_Candidate`; Figures 2–7 and Supplementary Figures S1–S13 comprise the working submission set. S14/S15 remain internal evidence; S16 remains a review aid. This document does not promote artwork or alter the figure files.

## Figure 1. Analytical framework linking earthquake damage, network service, restoration and community outcomes

The framework connects five analytical stages: transmission-network topology and tract–substation dependency; scenario-specific earthquake damage and residual substation functionality; source-connected network service and dependency-weighted tract service; unconstrained and logistics-constrained restoration; and community recovery, vulnerability and hotspot outcomes. Inputs include transmission and substation geometry, ground-motion and fragility information, repair durations, road travel and repair-yard locations, hospital-linked tracts, population and social-vulnerability information. Restoration priorities determine the order of substation repair under crew and travel constraints. Tract outcomes summarize the resulting modeled service trajectories and support sensitivity comparisons and community typology analysis. Source connectivity is a condition of modeled service availability, not a calculation of delivered power or electrical adequacy.

## Figure 2. Study-system representation, utility-compatible tract dependency and public-site agreement

(A) Physical transmission-network context from California Energy Commission data. (B) The modeled network of 92 substations, 318 edges and 14 Core sources. (C) Utility-domain candidate eligibility for 2,315 census tracts: SCE (817) and LADWP (848) tracts use utility-matched substation candidate pools; other or ambiguous tracts (650) use the general candidate pool. (D) Any-candidate, top-1 and top-3 agreement with public-site evidence for 337 comparable SCE tracts, comparing the distance-based general-pool baseline with utility-compatible eligibility. Top-k candidates are positive-weight candidates ranked by mapping weight. The 337-tract set differs from the earlier 342-tract crosswalk: 316 tracts are shared, 26 occur only in the earlier set and 21 only in the 337-tract set; denominators are not pooled. Public-site agreement supports the mapping comparison but is not mapping accuracy, feeder validation or service-territory ground truth.

## Figure 3. Earthquake damage, service-loss mechanisms and the Unconstrained recovery baseline

(A) Station-specific mean damage states under Long Beach, San Fernando, Northridge and 2pc50, each calculated over 1,000 realizations. Boxes summarize heterogeneity across 92 station means; whiskers span their 5th–95th percentiles and do not represent realization uncertainty or confidence intervals. (B) Empirical distributions across tracts of mean initial modeled service availability. (C) Unconstrained cumulative service-loss decomposition into local physical damage, functionality-threshold loss and loss of source path over 0–480 h. (D, left) Population-weighted T80 under 2pc50 across 1,000 Unconstrained realizations, where T80 is the first time modeled service reaches 80%. (D, right) Mean of realization-specific tract T80 values conditional on that tract reaching T80. Unreached outcomes are not assigned the 480 h horizon; unavailable map values are gray. Historical scenarios and 2pc50 use different fragility parameterizations, so their differences cannot be interpreted as pure ground-motion-intensity effects.

## Figure 4. Restoration-policy recovery and overall, critical-service and source-path outcomes

Results under 2pc50 with 57 crews and a repair-duration multiplier of 1.00 compare Centrality-first, Impact-first, Betweenness-first, Degree-first, Closeness-first, Hospital-first, Random and Vulnerability-first with the Unconstrained reference. (A) Mean population-weighted modeled service availability over 0–100 h. (B) Population-weighted cumulative service loss, population-weighted T80, mean cumulative service loss in hospital-linked tracts, and source-path-related cumulative service loss, evaluated over the full 0–480 h horizon. Dots show means and whiskers the 5th–95th realization ranges across 1,000 realizations, not confidence intervals. Cumulative service loss integrates the normalized modeled service deficit and is expressed in equivalent hours of complete service loss. The hospital-linked outcome is an equal-weight tract mean, not hospital electricity delivery or clinical capacity; source-path loss is a modeled service-loss component, not delivered electricity. Policies share the same physical realizations. The sequence-equivalent Direct-community and Impact-first policies are represented once, as Impact-first.

## Figure 5. Vulnerability-group outcomes and distributional consequences of restoration priorities

Results use 1,000 matched physical realizations under 2pc50, 57 crews and a repair-duration multiplier of 1.00, with service-loss integrals over 0–480 h. (A) Population-weighted cumulative service loss within Q1–Q4 for Impact-first, Hospital-first, Degree-first and Vulnerability-first; Q1 and Q4 are the lowest- and highest-social-vulnerability quartiles. Points show means and whiskers 5th–95th realization ranges, not boxplots or standard deviations. (B) Mean all-tract population-weighted loss versus mean Q4 loss for all eight scheduled policies and Unconstrained; these summary points do not encode two-dimensional uncertainty. (C) Vulnerability-first minus each named reference for all-tract loss, Q4 loss, signed Q4–Q1 difference, absolute Q4–Q1 separation and hospital-linked tract mean loss. Absolute separation is calculated within each realization before summarizing. (D) The same comparisons for the unitless population-weighted Gini coefficient: 0 denotes equal tract loss; larger values denote greater inequality. C/D use 5th–95th matched-realization ranges, not confidence intervals. Hospital-first (gray circles) and Impact-first (orange squares) are primary references; Degree-first (open green triangles) is an additional reference-sensitivity comparison. (E) Tract mean matched loss change, Vulnerability-first minus Impact-first. Negative values indicate lower mean loss, not statistical significance. Any population totals classified by effect sign use tract mean effects, not mean per-realization benefited population. Group separation and Gini measure different distributional properties.

## Figure 6. Resource dependence of restoration-policy contrasts under 2pc50

Within each tested condition, points compare Vulnerability-first with Hospital-first (gray circles), Impact-first (orange squares), and Degree-first (open green triangles), using 1,000 matched physical realizations. The left column varies crew availability while repair duration is held at multiplier 1.00; the right column varies repair duration while crew availability is held at the reference level. Crew multipliers are 29/57, 1, 86/57 and 2, displayed as 0.51, 1.00, 1.51 and 2.00; duration multipliers are 0.75, 1.00, 1.25 and 1.50. Panels A/B show cumulative service loss in Q4, the highest social-vulnerability quartile; C/D show population-weighted cumulative service loss across all study tracts; E/F show the per-realization absolute Q4–Q1 separation, summarized over realizations; G/H show the equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Values are Vulnerability-first relative to the named reference: negative loss changes indicate lower modeled loss, while positive absolute-separation changes indicate greater between-group separation, not a change in Gini. Whiskers reproduce the 95% percentile-bootstrap confidence intervals for the mean matched difference from 10,000 resamples; they are not 5th–95th realization ranges. For Degree-first in G/H, only matched means are shown because no corresponding saved bootstrap interval is available; no interval is inferred from the other references. Both columns use the same hour scale within each outcome. Crew and duration are separate one-factor scenario families, without untested-level interpolation or crew-by-duration interaction estimates. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Figure 7. Community recovery–vulnerability typology and spatial hotspots

(A) Distributions of six descriptive features by community cluster under 2pc50; dashed lines mark cluster medians. (B) Standardized cluster profiles for recovery time (T80), pre-1970 housing share, population density, National Risk Index (NRI) risk score, NRI building value, and social vulnerability score. FEMA's National Risk Index documentation calls this metric the Social Vulnerability Score; the v1.19 data field used here is SOVI_SCORE, derived from the CDC/ATSDR Social Vulnerability Index 2020. It is not the older University of South Carolina/HVRI SoVI. These six profile features are descriptive and are not the full eleven-feature clustering input. (C) Cluster membership for 2,291 eligible residential tracts. (D) Hotspot score; outlines identify the ten highest-ranked tracts on this panel only. The study domain contains 2,315 tracts, including 24 not-applicable tracts shown as N/A rather than as zero or low vulnerability. Clusters describe community typology; the hotspot score is descriptive and is not a validated intervention or repair-priority ranking.

## Supplementary Figure S1. Substation damage severity across four earthquake scenarios

Station-specific mean damage states under Long Beach, San Fernando, Northridge and 2pc50, each based on 1,000 evaluation realizations at 92 substations. Boxes show the median and interquartile range across station means; whiskers extend to the most extreme observations within 1.5 interquartile ranges of the box. All individual station means, including those beyond the whiskers, are shown with the same dot style; a separate flier layer is not added. These summaries describe between-station heterogeneity, not 5th–95th realization ranges or confidence intervals. Historical scenarios and 2pc50 use different fragility parameterizations, so differences do not isolate ground-motion intensity.

## Supplementary Figure S2. Initial modeled tract service availability across four earthquake scenarios

Maps of tract mean initial modeled service availability for Long Beach (A), San Fernando (B), Northridge (C) and 2pc50 (D). Each tract mean is averaged over 1,000 realizations per hazard. All panels use the production utility-compatible tract–substation mapping and share the same geographic extent and 0–1 availability scale. The four spatial maps complement the initial-service distribution in Figure 3 without repeating that distribution. Availability is a dependency-weighted modeled service proxy, not delivered electricity or MW. Historical scenarios and 2pc50 have different fragility parameterizations; the comparison is not pure ground-motion-intensity sensitivity.

## Supplementary Figure S3. Crew origins and directed road-travel inputs

(A) Crew origins from the reference allocation table, classified by LADWP and SCE, and substations on the study-area tract background. Origin positions are geographic inputs; marker size does not encode crew allocation. (B) Directed task-to-task road-travel times, with rows denoting origins and columns destinations; values are in hours. The reference allocation uses 57 crews. Crew origins and travel times are inputs to the logistics-constrained restoration model, rather than evidence of how outcomes respond to changes in crew resources.

## Supplementary Figure S4. Static network criticality and dynamic recovery mechanisms

(A) Targeted and random substation-removal comparisons. The network λ2-impact attack metric describes topology impact and is distinct from the population-oriented Impact-first restoration policy; removal curves do not establish optimal repair sequences. (B/C) Mean largest-connected-component fraction and mean degree within that component during 2pc50 recovery with 57 crews and repair-duration multiplier 1.00. The fraction is component size divided by the full modeled station count. Curves cover 0–120 h for all eight scheduled policies and Unconstrained; no interval is encoded. B and C share one policy legend and the policy color/line identity used in Figure 4. Source-path service-loss outcomes are presented in the main figures rather than repeated here. Connectivity describes modeled network structure, not delivered MW or electrical adequacy.

## Supplementary Figure S5. Genetic algorithm search and planning reproducibility

Genetic algorithm (GA) search uses 64 independent 2pc50 planning realizations and five search seeds. (A) Generation-mean candidate cumulative service-loss objectives for each seed, with the Impact-first incumbent as the reference; lower loss is better. (B) The seven original fixed-rule planning incumbents and the retained GA incumbent. All five searches completed without finding a sequence that improved on Impact-first within the tested search budget. Evaluation realizations were not used to select the strategy. The retained sequence equals Impact-first and therefore does not constitute an additional scheduled policy; the result does not prove global optimality.

## Supplementary Figure S6. Mapping-cutoff sensitivity and public-site support

(A) Hospital-first population-weighted cumulative service-loss changes under 2pc50 across mapping cutoffs, relative to the 3% production cutoff. (B) Distance-based baseline versus utility-compatible mapping agreement on the same 337 comparable SCE tracts: any positive-weight candidate agreement is 320/337 versus 329/337, highest-weight candidate agreement is 296/337 versus 302/337, and agreement among the three highest-weight candidates is 317/337 versus 324/337. Candidates are ranked by mapping weight, with agreement defined as at least one match to the public-site candidate set; this is not a general nearest-site definition. Agreement is supporting evidence, not accuracy, feeder validation or service-territory ground truth. (C) Magnitudes of changes in tract mean cumulative service loss when utility-compatible mapping replaces the distance-based baseline, under 2pc50 and Hospital-first. Absolute changes exceed 1 h for 246 of 2,315 tracts. This is mapping sensitivity, not policy benefit or statistical significance. Service-loss comparisons integrate 0–480 h.

## Supplementary Figure S7. Dynamic source connectivity and static alternative-route reliability

(A/B) Dynamic results from 1,000 recovery realizations under 2pc50, 57 crews and repair-duration multiplier 1.00, displayed over 0–120 h. The plotted probabilities are averaged over stations using their population-dependency weights. The full-network quantity is the unconditional joint probability that a station is functional and connected to at least one active Core source, rather than a product of marginal probabilities. (A) Impact-first and Hospital-first comparisons: solid curves denote the full network and dashed curves the fixed precomputed most-reliable path. (B) Increase in joint connection probability contributed by alternate routes for all eight scheduled policies. The fixed path is selected from 2pc50 fragility before recovery, not reoptimized at each time. (C) Static conditional source reachability given that the target station is functional. (D) Static full-network reliability gain beyond the fixed most-reliable path. Static estimates combine the analytical fixed-path probability with a same-state Monte Carlo estimate of the full-connection event outside that path, using 100,000 independently sampled station states; they differ from the dynamic joint quantity. Zero estimated additional-route gain does not establish the absence of a true gain. Core sources use separate triangles and their own station operational probabilities; edges have no independent failure probability in this station-failure model. Both station color scales remain linear, from zero to the largest displayed value. These probabilities do not represent delivered MW, generation adequacy or electrical capacity.

## Supplementary Figure S8. Facility planning limits and a supported capacity-bound sensitivity

(A) SCE 2026 Grid Needs Assessment (GNA) facility loading for 34 same-facility, voltage-level planning rows across 28 substations with simultaneous forecast demand and provider-defined limits. The legend identifies low-side voltage by marker shape; the 100% line is the provider-defined planning limit, not an earthquake failure or overload threshold. OLINDA 66/12 is the only internally consistent row above that limit, at 109.04%. (B) Increase in population-weighted cumulative modeled service loss when planning capacity bounds are applied to the source-connected service model, relative to that same model without these bounds. The comparison uses 2pc50, 57 crews, repair-duration multiplier 1.00 and a 0–480 h integration window. It is restricted to 19 one-to-one supported substations. Nine of the 28 matched substations are excluded because they have multiple facilities, leaving 73 of the 92 substations without an applicable bound. Supported dependencies cover 932 of 2,315 tracts and 25.34% of population-weighted dependency mass. Station service is bounded by the smaller of its modeled service and min(1, planning limit/forecast demand); demand and limit are in MW in this supported screen. Only OLINDA can impose a bound below one. Dots show mean capacity-bound-minus-baseline increments for four named policies; the labeled expanded axis emphasizes differences of approximately 0.120–0.126 h, not the total service loss. Planning evidence and this subset sensitivity are not post-earthquake load flow or validation of electrical adequacy across the entire network.

## Supplementary Figure S9. Principal-component and clustering diagnostics for community typology

Diagnostics for the 2pc50 residential typology with 2,291 eligible tracts. (A) PCA scores colored by the same cluster-ID palette as Figure 7. (B) Explained variance by component. (C) Feature loadings in the standardized feature space, with log1p transformations for exposure features. (D) K-means inertia (within-cluster sum of squares) and silhouette coefficient across candidate cluster counts. These diagnostics describe dimensionality reduction and clustering support; they do not define repair or intervention priorities.

## Supplementary Figure S10. Hospital-first priority construction

Hospital-linked tracts and the substations receiving hospital priority in the production utility-compatible mapping. Hospital-first orders substation repair using hospital-linked tract counts, with mapped population as the tie-break; it does not repair tracts directly. The first five substations in the policy sequence are highlighted in teal and identified by station name: STATION G (ATWATER), MESA, ROSEMEAD, RIVER, and STATION A (ST. JOHN). These are substation identifiers, not hospital identifiers. The resulting hospital-linked tract cumulative service loss is compared across policies in Figure 4 and across resource conditions in Figure 6 and Supplementary Figures S12/S13. Those outcomes do not measure hospital electricity delivery or clinical capacity.

## Supplementary Figure S11. Within-hazard restoration-policy contrasts

Comparisons under 57 crews and repair-duration multiplier 1.00 for Long Beach, San Fernando, Northridge and 2pc50. Each cell shows the mean matched difference between the named scheduled policy and Unconstrained within the same 1,000 hazard-specific physical realizations. Panels show (A) population-weighted cumulative service loss, (B) population-weighted T80, (C) highest-vulnerability-quartile cumulative service loss and (D) equal-weight mean cumulative service loss in hospital-linked tracts. Loss integrals cover 0–480 h. Each panel uses a labeled symmetric hour scale centered on zero; only mean contrasts are encoded, without the corresponding 5th–95th realization ranges. Historical hazards and 2pc50 use different fragility parameterizations, so this is a cross-scenario comparison rather than pure hazard-intensity sensitivity. Direct-community is represented by its sequence-equivalent Impact-first policy.

## Supplementary Figure S12. Outcomes across crew availability

Results under 2pc50 for all eight scheduled policies. Crew-availability multipliers are 29/57, 1, 86/57 and 2, displayed as 0.51, 1.00, 1.51 and 2.00; repair duration is held at multiplier 1.00. Panels A–D show population-weighted cumulative service loss across all tracts, highest-vulnerability-quartile cumulative service loss, per-realization absolute Q4–Q1 separation, and equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. Dots are means and whiskers are 5th–95th realization ranges across 1,000 realizations per policy and condition, not confidence intervals. These absolute-outcome ranges complement the matched policy contrasts in Figure 6, and include the four other scheduled policies not used as its references. Conditions are discrete tests, without interpolation or crew-by-duration interaction estimates. Unconstrained is not a scheduled resource case, and Direct-community is represented once by Impact-first. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Supplementary Figure S13. Outcomes across repair durations

Results under 2pc50 for all eight scheduled policies. Repair-duration multipliers are 0.75, 1.00, 1.25 and 1.50; crew availability is held at the reference level of 57 crews. Panels A–D show population-weighted cumulative service loss across all tracts, highest-vulnerability-quartile cumulative service loss, per-realization absolute Q4–Q1 separation, and equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. Dots are means and whiskers are 5th–95th realization ranges across 1,000 realizations per policy and condition, not confidence intervals. These absolute-outcome ranges complement the matched policy contrasts in Figure 6, and include the four other scheduled policies not used as its references. Conditions are discrete tests, without interpolation or crew-by-duration interaction estimates. Unconstrained is not a scheduled resource case, and Direct-community is represented once by Impact-first. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.
