## Figure 6. Resource dependence of restoration-policy contrasts under 2pc50

Within each tested condition, points compare Vulnerability-first with Hospital-first (gray circles), Impact-first (orange squares), and Degree-first (open green triangles), using 1,000 matched physical realizations. The left column varies crew availability while repair duration is held at multiplier 1.00; the right column varies repair duration while crew availability is held at the reference level. Crew multipliers are 29/57, 1, 86/57 and 2, displayed as 0.51, 1.00, 1.51 and 2.00; duration multipliers are 0.75, 1.00, 1.25 and 1.50. Panels A/B show cumulative service loss in Q4, the highest social-vulnerability quartile; C/D show population-weighted cumulative service loss across all study tracts; E/F show the per-realization absolute Q4–Q1 separation, summarized over realizations; G/H show the equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Values are Vulnerability-first relative to the named reference: negative loss changes indicate lower modeled loss, while positive absolute-separation changes indicate greater between-group separation, not a change in Gini. Whiskers reproduce the 95% percentile-bootstrap confidence intervals for the mean matched difference from 10,000 resamples; they are not 5th–95th realization ranges. For Degree-first in G/H, only matched means are shown because no corresponding saved bootstrap interval is available; no interval is inferred from the other references. Both columns use the same hour scale within each outcome. Crew and duration are separate one-factor scenario families, without untested-level interpolation or crew-by-duration interaction estimates. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Supplementary Figure S10. Hospital-first priority construction

Hospital-linked tracts and the substations receiving hospital priority in the production utility-compatible mapping. Hospital-first orders substation repair using hospital-linked tract counts, with mapped population as the tie-break; it does not repair tracts directly. The first five substations in the policy sequence are highlighted in teal and identified by station name: STATION G (ATWATER), MESA, ROSEMEAD, RIVER, and STATION A (ST. JOHN). These are substation identifiers, not hospital identifiers. The resulting hospital-linked tract cumulative service loss is compared across policies in Figure 4 and across resource conditions in Figure 6 and Supplementary Figures S12/S13. Those outcomes do not measure hospital electricity delivery or clinical capacity.

## Supplementary Figure S12. Outcomes across crew availability

Results under 2pc50 for all eight scheduled policies. Crew-availability multipliers are 29/57, 1, 86/57 and 2, displayed as 0.51, 1.00, 1.51 and 2.00; repair duration is held at multiplier 1.00. Panels A–D show population-weighted cumulative service loss across all tracts, highest-vulnerability-quartile cumulative service loss, per-realization absolute Q4–Q1 separation, and equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. Dots are means and whiskers are 5th–95th realization ranges across 1,000 realizations per policy and condition, not confidence intervals. These absolute-outcome ranges complement the matched policy contrasts in Figure 6, and include the four other scheduled policies not used as its references. Conditions are discrete tests, without interpolation or crew-by-duration interaction estimates. Unconstrained is not a scheduled resource case, and Direct-community is represented once by Impact-first. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Supplementary Figure S13. Outcomes across repair durations

Results under 2pc50 for all eight scheduled policies. Repair-duration multipliers are 0.75, 1.00, 1.25 and 1.50; crew availability is held at the reference level of 57 crews. Panels A–D show population-weighted cumulative service loss across all tracts, highest-vulnerability-quartile cumulative service loss, per-realization absolute Q4–Q1 separation, and equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. Dots are means and whiskers are 5th–95th realization ranges across 1,000 realizations per policy and condition, not confidence intervals. These absolute-outcome ranges complement the matched policy contrasts in Figure 6, and include the four other scheduled policies not used as its references. Conditions are discrete tests, without interpolation or crew-by-duration interaction estimates. Unconstrained is not a scheduled resource case, and Direct-community is represented once by Impact-first. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.
