<!doctype html><meta charset="utf-8"><title>Figure promotion review - 2026-11-07</title>
<style>body{font:16px Arial;margin:24px;max-width:1000px}img{max-width:100%;height:auto}section{margin-bottom:40px}</style>
<h1>Figure promotion review - 2026-11-07</h1><p>Eight main and eight supplementary figures. Source suite retained unchanged.</p>
<section><h2>Figure 1. Analytical framework</h2>
<a href="Fig01_Methodology_Workflow.pdf">Vector PDF</a>
<img src="Fig01_Methodology_Workflow.png" alt="Figure 1. Analytical framework"><p>Stage 4 links an Impact-first priority-map example to an actual two-crew repair schedule from evaluation realization 0. Gray intervals are directed travel; teal intervals are repair. Completion releases the crew and restores raw station functionality before source-gated tract-service evaluation. Other rule-based strategies and GA supply alternative orders; Unconstrained repair is the parallel reference.</p></section>
<section><h2>Figure 2. Transmission network and tract dependencies</h2>
<a href="Fig02_System_Network_and_Mapping.pdf">Vector PDF</a>
<img src="Fig02_System_Network_and_Mapping.png" alt="Figure 2. Transmission network and tract dependencies"><p>Transmission network, tract-substation mapping, and comparison of candidate tract assignments with public SCE assignments. Assignment agreement does not validate feeder boundaries or recovery outcomes.</p></section>
<section><h2>Figure 3. Damage and Unconstrained recovery</h2>
<a href="Fig03_Unconstrained_Recovery.pdf">Vector PDF</a>
<img src="Fig03_Unconstrained_Recovery.png" alt="Figure 3. Damage and Unconstrained recovery"><p>Earthquake damage and initial modeled service are followed by Unconstrained recovery. Panel C reports the mean loss shares from substation damage, functionality threshold, and source-path loss; D/E show population-weighted and tract-mean T80. T80 is time to 80% modeled service; applicable whiskers show 5th-95th realization ranges.</p></section>
<section><h2>Figure 4. Network-dependent source connectivity during recovery</h2>
<a href="Fig04_Source_Redundancy.pdf">Vector PDF</a>
<img src="Fig04_Source_Redundancy.png" alt="Figure 4. Network-dependent source connectivity during recovery"><p>(A) Recovery of population-dependency-weighted joint functionality and source connection through the full network (solid) or a fixed precomputed path (dashed). (B) Their difference shows restoration-sequence-dependent alternative-route support. (C) Station source access conditional on station functionality; (D) additional conditional reliability beyond the fixed path. Triangles mark Core sources. A/B are dynamic recovery comparisons; C/D are fragility-based station diagnostics. These topological measures are not delivered electricity.</p></section>
<section><h2>Figure 5. Restoration-policy performance under 2pc50</h2>
<a href="Fig05_Restoration_Strategy_Tradeoffs.pdf">Vector PDF</a>
<img src="Fig05_Restoration_Strategy_Tradeoffs.png" alt="Figure 5. Restoration-policy performance under 2pc50"><p>Recovery trajectories and outcomes for seven restoration strategies. A shows population-weighted service availability. B reports mean overall, Q4 and hospital-linked service loss and population T80; whiskers show 5th-95th realization ranges. T80 denotes time to 80% modeled service availability.</p></section>
<section><h2>Figure 6. Vulnerability-targeted recovery and distributional effects</h2>
<a href="Fig06_Distributional_Outcomes.pdf">Vector PDF</a>
<img src="Fig06_Distributional_Outcomes.png" alt="Figure 6. Vulnerability-targeted recovery and distributional effects"><p>A/B show overall and quartile service loss. C compares Vulnerability-first with Hospital-first, Impact-first, and Degree-first for overall loss, Q4 loss, signed Q4-Q1 gap, mean within-realization absolute |Q4-Q1| gap, and hospital-linked loss; D shows Gini change and E maps tract-level mean changes. B-D whiskers show 5th-95th realization ranges; negative map values favor Vulnerability-first.</p></section>
<section><h2>Figure 7. Resource dependence of policy contrasts under 2pc50</h2>
<a href="Fig07_Resource_Dependent_Policy_Contrasts.pdf">Vector PDF</a>
<img src="Fig07_Resource_Dependent_Policy_Contrasts.png" alt="Figure 7. Resource dependence of policy contrasts under 2pc50"><p>Vulnerability-first effects across crew-availability and repair-duration scenarios. Whiskers are 95% bootstrap confidence intervals for mean effects, not realization ranges; Degree-first hospital-linked comparisons show means only. Negative values indicate lower deficit under Vulnerability-first.</p></section>
<section><h2>Figure 8. Community recovery types and social vulnerability</h2>
<a href="Fig08_Community_Typology_and_Service_Deficit.pdf">Vector PDF</a>
<img src="Fig08_Community_Typology_and_Service_Deficit.png" alt="Figure 8. Community recovery types and social vulnerability"><p>A shows six feature distributions; B shows standardized means for all seven fitted variables, grouped by research question; C shows P2/K3 geography. D maps continuous SOVI and five-policy mean cumulative service deficit; outlined tracts are in frozen FEMA NRI v1.19 SOVI quartile Q4 (the highest social-vulnerability quartile) and have five-policy mean total service deficit at or above 38.38135467381475 equivalent full-service-deficit hours over 0-480 h (the positive-population cohort 75th percentile). The descriptive intersection contains 94 tracts (350,799 residents); high-burden prevalence is 16.23% in Q4 and 27.97% outside Q4. This policy-conditioned screen is not a significance test or intervention-priority score.</p></section>
<section><h2>Supplementary Figure S1. Damage and initial service</h2>
<a href="FigS01_Damage_Severity.pdf">Vector PDF</a>
<img src="FigS01_Damage_Severity.png" alt="Supplementary Figure S1. Damage and initial service"><p>Station damage severity and corresponding initial modeled tract-service availability. Availability is a network proxy, not physical MW or observed customer outages.</p></section>
<section><h2>Supplementary Figure S2. Restoration logistics</h2>
<a href="FigS02_Crew_Bases_and_Task_Travel.pdf">Vector PDF</a>
<img src="FigS02_Crew_Bases_and_Task_Travel.png" alt="Supplementary Figure S2. Restoration logistics"><p>Crew bases, station tasks, and task-to-task travel times used in restoration scheduling. These are pre-event scheduling inputs, not post-earthquake traffic forecasts.</p></section>
<section><h2>Supplementary Figure S3. Functional-network recovery</h2>
<a href="FigS03_Functional_Network_Recovery.pdf">Vector PDF</a>
<img src="FigS03_Functional_Network_Recovery.png" alt="Supplementary Figure S3. Functional-network recovery"><p>Recovery of the largest connected-component fraction and mean degree within that component among functional substations. The curves describe network topology, not power flow or delivered electricity.</p></section>
<section><h2>Supplementary Figure S4. Genetic-algorithm diagnostics</h2>
<a href="FigS04_GA_Reproducibility.pdf">Vector PDF</a>
<img src="FigS04_GA_Reproducibility.png" alt="Supplementary Figure S4. Genetic-algorithm diagnostics"><p>A/B summarize 20 GA runs using 64 optimization realizations and 100 repair orders per run. C/D evaluate the selected order on 2,000 separate validation realizations; D decomposes the mean GA-minus-Impact-first loss gap. Negative values indicate lower deficit under GA; a global optimum is not established.</p></section>
<section><h2>Supplementary Figure S5. Dependency and service-gate sensitivity</h2>
<a href="FigS05_Dependency_and_Threshold_Sensitivity.pdf">Vector PDF</a>
<img src="FigS05_Dependency_and_Threshold_Sensitivity.png" alt="Supplementary Figure S5. Dependency and service-gate sensitivity"><p>(A) Change in population-weighted normalized service deficit when the M1 mapping cutoff is relaxed from 3% to 0% or 1%. (B) Change when source connectivity is removed while the 0.50 functionality threshold is retained. (C) Change under 0.05 or 0.75 functionality thresholds, with source connectivity reevaluated. Points are means of paired differences across 1,000 frozen physical realizations; bars show empirical 5th-95th percentile ranges, not confidence intervals. No damage samples or repair schedules were regenerated.</p></section>
<section><h2>Supplementary Figure S6. Facility planning limits</h2>
<a href="FigS06_Capacity_Sensitivity.pdf">Vector PDF</a>
<img src="FigS06_Capacity_Sensitivity.png" alt="Supplementary Figure S6. Facility planning limits"><p>Provider planning loads, reported limits, and modeled service-loss changes under capacity ceilings. Post-earthquake load flow and complete electrical-capacity adequacy are not assessed.</p></section>
<section><h2>Supplementary Figure S7. Restoration-priority geography</h2>
<a href="FigS07_Priority_Construction.pdf">Vector PDF</a>
<img src="FigS07_Priority_Construction.png" alt="Supplementary Figure S7. Restoration-priority geography"><p>Repair-priority geography for Hospital-first, Vulnerability-first, and Impact-first strategies. The white-purple scale shows population; outcome comparisons appear in Figures 5-7 and Supplementary Figure S8.</p></section>
<section><h2>Supplementary Figure S8. Outcomes under resource variation</h2>
<a href="FigS08_Resource_Outcomes.pdf">Vector PDF</a>
<img src="FigS08_Resource_Outcomes.png" alt="Supplementary Figure S8. Outcomes under resource variation"><p>Absolute modeled service losses under crew-availability and repair-duration variations, reported separately for overall, Q4, Q4-Q1, and hospital-linked outcomes. Whiskers show the 5th-95th realization range.</p></section>