# Proposed supplementary captions

## Supplementary Figure S1. Transmission network and tract dependencies

Physical transmission geometry, reduced substation connections, utility-compatible tract mapping and comparison with public Southern California Edison (SCE) assignment records. LADWP denotes Los Angeles Department of Water and Power; CEC denotes California Energy Commission. Assignment agreement does not establish feeder boundaries, power flow or recovery validity.

## Supplementary Figure S2. Damage and Unconstrained recovery-time distributions

A summarizes station-level mean damage states across scenarios: boxes span station interquartile ranges, lines mark medians and whiskers end at observations within the 5th-95th station percentiles, with outliers omitted. B distributes population T80 across 1,000 2pc50 realizations under Unconstrained restoration. The station distribution in A and realization distribution in B have different statistical units. T80 is time to 80% modeled service availability.

## Supplementary Figure S3. Network-dependent source-connectivity diagnostics

For 2pc50. A compares full-network and fixed-path population-dependency-weighted joint functionality/source connection; B gives their difference. Focal and other selected strategies are retained together. The focal dynamic curves also support Figure 2D/E. C shows station source access conditional on functionality; D shows the additional conditional reliability beyond the fixed path. Triangles mark Core sources. A/B are dynamic recovery comparisons; C/D are fragility-based station diagnostics. These are topological quantities, not delivered electricity.

## Supplementary Figure S4. Modeled service-availability trajectories

For 2pc50/C57_D1. Population-weighted service-availability recovery for six scheduled strategies and the idealized Unconstrained reference. Focal and other selected strategies are shown separately with the same time and availability axes. Figure 3A reports the corresponding integrated service deficits and population T80.

## Supplementary Figure S5. Additional distributional and spatial comparisons

For 2pc50/C57_D1. A relates mean overall and Q4 service loss across strategies. B maps tract-level mean Vulnerability-first minus reference service deficits, with Q4 boundaries retained. Negative map values favor Vulnerability-first. The map scale is integrated equivalent deficit hours, not hours earlier or later to a recovery milestone. Figure 3 retains the quartile, paired-outcome and Gini comparisons.

## Supplementary Figure S6. Damage and initial-service geography

Station damage severity and initial modeled tract-service availability across scenarios. Availability is a network proxy, not physical MW or observed customer outages.

## Supplementary Figure S7. Restoration logistics

Crew bases, station tasks and task-to-task travel times used in scheduling. LADWP and SCE identify the two utility organizations. These are pre-event scheduling inputs, not post-earthquake traffic forecasts.

## Supplementary Figure S8. Functional-network recovery

For 2pc50/C57_D1. Time evolution of the largest connected-component fraction and mean degree within that component among functional substations. The curves describe topology, not power flow or delivered electricity.

## Supplementary Figure S9. Genetic-algorithm evaluation

For 2pc50/C57_D1. A/B summarize 20 GA runs using 64 planning realizations and 100 initial repair orders per run. C/D evaluate the selected order on 2,000 held-out simulation realizations; D decomposes the mean GA-minus-Impact-first deficit gap. Negative values favor GA. A global optimum and independent empirical outage validation are not established. Component differences reflect repair timing and gating, not different physical damage samples.

## Supplementary Figure S10. Dependency and service-gate sensitivity

For 2pc50/C57_D1. A relaxes the M1 mapping cutoff from 3% to 0% or 1%. B removes source connectivity while retaining the 0.50 functionality threshold. C changes the threshold to 0.05 or 0.75 with source connectivity reevaluated. Points are means of paired differences across 1,000 saved physical realizations; bars are empirical 5th-95th realization ranges, not confidence intervals. Damage samples and repair schedules are unchanged.

## Supplementary Figure S11. Facility planning limits

Provider planning loads, reported limits and modeled deficit changes under capacity ceilings for 2pc50/C57_D1. B shows population-weighted mean increases and paired 5th-95th realization ranges. Post-earthquake load flow and complete electrical-capacity adequacy are not assessed.

## Supplementary Figure S12. Restoration-priority geography

Hospital-first, Vulnerability-first and Impact-first priority examples. A marks hospital-linked tracts, B marks Q4 tracts and C shades log population. Station ranks are full priority positions, not dispatch positions after damage filtering. Outcomes appear in Figures 3-4 and Supplementary Figures S4, S5 and S13.

## Supplementary Figure S13. Absolute outcomes under resource variation

For 2pc50. Overall, Q4, mean within-realization absolute Q4-Q1 gap and hospital-linked deficits across crew and repair-duration multipliers relative to C57_D1. Whiskers show empirical 5th-95th realization ranges. These absolute outcomes complement Figure 4's paired mean effects and bootstrap intervals.
