# GA methods replacement for author review

A station-priority permutation was optimized using a genetic algorithm with a population of 100 independently randomized complete 92-station permutations, ordered crossover with probability 0.80, swap mutation with probability 0.10, tournament selection of size 3, and one generational elite. No heuristic sequence or previously optimized solution was inserted into the initialization or archive. A passive best-observed archive retained the best chromosome actually evaluated. There was no adaptive mutation, restart, or diversity-triggered replacement.

Twenty independent runs used seeds 2026103100-2026103119, each with a separate cache and a budget of 100,000 distinct evaluations. Cached duplicates did not consume this budget. Fitness was the unchanged negative mean normalized population-weighted service-loss integral over the original 64 planning realizations. The original physical model, repair-duration samples, dispatch scheduler, source-connectivity gate, directed travel matrices, and tract dependency mapping were held fixed.

The final permutation was the minimum-loss final chromosome across these 20 runs. Losses within 1e-9 equivalent full-service hours of the minimum were resolved by the lowest run seed; this rule did not affect the observed selection because the minimum was unique. No additional searches were performed to choose the reported candidate, and longer-budget sensitivity continuations were excluded from candidate selection. The selected run was seed 2026103108, with a planning loss of 32.99552241352315 h. Its complete ordered permutation has SHA-256 edc4ad19f61a6d89d83532c1c92f353243b5d9e7b475c1ad99873227bbfeb99a, using UTF-8 station IDs separated by newlines and a trailing newline.

The random-only initialization specification was a data-supported post-data methodological choice, not a successful application of the original automatic adoption criterion. At the selected 100,000-evaluation budget, 10 of 20 individual random-only runs met the strict proximity cutoff of 0.001 h above the previously frozen planning best; this did not satisfy the prespecified 90% criterion. Thus, the procedure uses repeated independent runs and does not imply that every individual run reliably reaches the same quality or that global optimality has been demonstrated.

## Validation paragraph: not yet a result

The candidate, comparator sequences and paired analysis have been frozen before any candidate-specific fresh validation outcomes are examined. The proposed new cohort has 2,000 independent shared physical realizations and a 480 h reporting horizon. The candidate is compared with Impact-first, with the unchanged legacy formal GA retained as a supplementary provenance comparator. The previously completed validation of that legacy sequence is not attributed to the new candidate. This paragraph must be changed to past tense and joined to new-cohort numerical results only after the fixed evaluation has actually completed.
