# GA Validation Review Integration

The independent review copy is ready for author examination, not automatic promotion. It describes one final GA and reports the new candidate's own 2,000-realization validation rather than inheriting older warm-start results. The full unchanged legacy comparator remains in supplementary evidence.

The candidate improves expected population loss against Impact-first by 0.532675 h (1.586%), largely through source-path loss reduction. Hospital-associated tract burden also decreases. However, the absolute Q4-Q1 separation and Gini increase: this is an efficiency benefit, not an equity benefit. Against legacy GA, the mean is slightly better but the candidate is worse in 68.15% of realizations and on hospital-associated burden. These outcomes do not trigger reselection or another search.

Methods retain the post-data basis for random-only adoption and the failed 90% single-run proximity criterion. The final method is a repeated-run procedure; it is not described as reliably successful in every run. Twenty previously completed 100,000-call runs, not reserve-budget continuations, determine the candidate.

The parent review copy derives from the user-confirmed working manuscript and already contains the controlled Stage 7 integration. Historical fixed-rule/resource/mapping findings and the saved Stage 7 inputs remain historical. Stage 7 is explicitly conditional on the archived Impact-first sequence, not a GA-specific typology. A later decision to rebuild the typology under new GA outcomes would be a separate scientific task and is not performed here. Old hotspot dependencies remain unresolved, without a new ranking.

Changed locations are the review metadata, Abstract, GA Methods, an added validation paragraph, added population/hospital/disparity Results and Table GA1, GA limitations, Discussion, Conclusions, and related captions. Figures 1 and 4 are replaced using the new cohort. Figure 2 and Figure 7 captions identify historical sources. All other images, references, styles, equations, headers, footers and package parts are preserved. The paragraph ledger contains exact before/after text; this is a clean copy, not tracked changes.

Four separate new-cohort figures and original-unit numerical tables are available alongside the review prose. The packaged LibreOffice renderer was unavailable; the copy was exported read-only through native Word, rendered with bundled Poppler, and every final page inspected. Rendering and scientific receipts record hashes and the actual checks.

Before formal promotion, authors should decide how much historical fixed-rule and Stage 7 context to retain beside the prospective GA result, and accept the efficiency/disparity tradeoff as reported. No changes to the objective, model, formal GA, validation sample, or negative results are justified merely to simplify that narrative. This package does not select a journal or submit the manuscript.
