# Saved legacy strategy comparison

The new GA-minus-legacy formal GA population-loss difference is -0.027036 h with simultaneous 95% interval [-0.042877, -0.012255] h. The new candidate is worse in 1363 realizations, better in 637, with median+0.042645 h. It has a lower expected population loss but not typical-realization dominance. Hospital-associated loss changes by +0.018708 h (pointwise 95% interval [0.004985, 0.031382] h), absolute gap by +0.063364 h, and Gini by +0.001507. These paired new-cohort results cannot be substituted into the older validation package.

Legacy is a fixed provenance comparator, not a second newly described optimization method. It is omitted from the main candidate-vs-Impact figures but retained in the complete evidence and numerical tables. All physical states, schedules, trajectories, sequence hashes and evaluation/kernel QA are archived. Negative endpoints are retained without tuning, reselection or a follow-up search.
