# Frozen measurement definitions and restrictions

For tract i, B is (1/1000) sum_r integral_0^480 [1 - A_ir(t)/R_i] dt in hours: A is the saved source-gated mapped available mass and R is the unchanged resolved mapping mass. The archived normalized integrals supply B directly. This task does not evaluate new trajectories. Init_Supply is the preserved initial modeled source-connected service measure. T80 is the exact event-time crossing of the mean tract trajectory, not a mean over realization crossings. See the source-hashed local extraction RECOVERY_METRIC_QA.md; no Unconstrained metric is substituted.

Grid_Degree, Grid_Impact and Grid_Betweenness are the existing tract–substation mapping-weighted graph descriptors. Redundancy_HHI is the saved concentration of dependency weights. Grid_Impact is the network λ2-impact descriptor, not the fitness function or identity of restoration policy Impact-first. These are dependency statistics and do not establish feeder assignment, delivered MW or electrical adequacy.

EMC2022 built-land fraction uses total built surface supported by 2022 Sentinel-2 observations in EMC-BUILT R2025A V1.0 at 100m. Its numerator and valid tract-land support were verified in the closed measurement package. Complete valid-raster coverage is not remote-sensing classification accuracy. ACS housing_5plus_share=(B25024_006E+007E+008E+009E)/B25024_001E, using 2018–2022 five-year estimates and the verified 80 variance replicates. The denominator is housing units, not buildings. SCAG2020 entropy=-sum_j p_j ln(p_j)/ln(11), with p_j from exclusive classified-parcel land areas. It omits unclassified tract land; carried-forward LU19 records and 2020 classification do not make it synchronized with 2022 inputs. No building-age coordinate enters CORE3.

FEMA v1.19 (March2023) supplies SOVI_SCORE, BUILDVALUE and ALR_NPCTL. Stock is log1p of the archived monetary building value. ALR_NPCTL is the national percentile of an unadjusted EAL-weighted composite of consequence-specific loss-rate percentiles; it is not total EAL/BUILDVALUE, not a social-adjusted risk score and not pure hazard. Existing version-specific FEMA evidence is retained; no newer-release values are merged.

For standardized z coordinates, squared distance is sum_d (w_d/q_d) sum_j_in_d (z_ij-z_lj)^2. Thus coordinate multipliers are sqrt(w_d/q_d). The profile heatmap deliberately displays unweighted tract-mean z values, with exact numeric labels and saturated colors beyond ±2.5. Raw table values use unweighted tracts unless an explicit population-weighted row is named. No class comparison is a causal effect or independent recovery validation.
