# Discussion and limitations draft

The candidate typology brings cumulative electricity-service loss, immediate service, grid dependence and community conditions into one explicitly weighted description. The contrast between high-SOVI classes and a lower-SOVI class with slower modeled recovery demonstrates why recovery vulnerability should not be collapsed into a single socioeconomic ordering. It does not establish causal pathways from built environment to service restoration; recovery outcomes themselves are clustering inputs.

ALR represents multi-hazard modeled expected-loss propensity, not pure seismic hazard. FEMA's component-rate percentile construction contains loss/exposure information, and low marginal correlation does not imply independence from social or economic conditions. The archived audit across 2,291 residential tracts found earthquake accounted for 98.1563% of pooled FEMA expected annual loss (median tract share 99.2745%). This is a multi-hazard index with a locally earthquake-dominated composition, not evidence for equal importance of all hazards. These figures describe the archived 2,291-tract FEMA audit, not a newly recomputed 2,287-tract statistic. Building stock is an exposure measure, not income or wealth.

The physical coordinates have qualified coverage and vintages. SCAG entropy concerns classified parcel land only; unclassified land may have a different mix. Footprint release year does not establish image-acquisition year, and LARIAC6 outlines include older imagery. LARIAC4 age concerns 2014 stock with valid observed years; missing-age area and use-dependent completeness, especially government properties, prevent describing it as a complete all-building age census. ACS residential age is a distinct housing-unit measurement. Coverage tables and sensitivity scenarios remain essential when interpreting class differences.

Four unresolved residential land geometries remain unclassified. Complete-case class shares use 2,287 tracts and their population, not all 2,291 residential tracts or all 2,315 electricity-model tracts. This explicit exclusion is preferable to imputing a geographic measure with no defensible support, but does not remove the possibility of selection effects.

The 34-tract class has low mean modeled service loss and relatively higher initial availability, yet its initial availability remains low in absolute terms. Under deletion of its main spatial support, four training members still define a class that absorbs 58 additional D-model tracts. Perfect member retention therefore does not imply stable specificity. The small group's exact boundary and profile should be presented as specification-dependent; universal resilience or continuous power is not supported. Minor class rankings also reverse under perturbation, notably the nearly equal C1/C4 grid-degree and network-impact profiles.

Optimizer seed agreement, model-definition sensitivity and spatial sample stability answer different questions. Twenty seeds do not constitute independent scientific validation; ARI is not classification accuracy. The tested block deletions are finite perturbations of the same dataset, not new geographic evidence. The four classes are not an invariant or unique taxonomy. Spatial patterns can inform hypotheses and further review, but they do not establish intervention priorities, clinical capacity, electrical adequacy or a causal rationale for funding allocations. No new hotspot ranking follows from freezing this candidate.

The original five-class interpretation cannot be transferred by class number. It used a different feature/model specification, and several class profiles in the older manuscript no longer correspond to current formal stored labels. The candidate should be integrated as an explicitly revised descriptive analysis, with old archetype claims rewritten from the new raw profiles and any hotspot definition reviewed separately.
