# Methods draft - Joint community typology

We characterized joint patterns of modeled electricity-service recovery, grid dependency and community conditions, rather than a residential-density classification or a predictive model. The primary analysis used 2,287 complete residential census tracts from the original 2,291-tract residential domain. Four tracts (06037189703, 06037301601, 06037301602 and 06037404600) lacked defensible physical-feature geometry and remained unclassified. Their available demographic and recovery measurements were retained, without imputing physical values or assigning cluster predictions. The full electricity-model domain contained 2,315 tracts, including 24 outside the residential typology.

Five conceptual domains entered the analysis: (1) cumulative modeled service loss and immediate post-event service availability; (2) tract-weighted substation degree, network impact, betweenness and dependency concentration; (3) land-use composition, building-footprint coverage and observed all-use building age; (4) social vulnerability; and (5) economic building stock and multi-hazard expected-loss propensity. Each domain contributed 20% of the squared-distance budget. This is equal weighting of five domains, not of the 12 individual coordinates or every underlying construct.

The recovery input was mean normalized cumulative service loss over 0-480 h, under 2pc50, the reference 57-crew condition, unit repair-duration multiplier, the direct-community sequence, production utility-compatible mapping and baseline source-connectivity/functionality gate. The same 1,000 saved physical evaluation realizations supplied recovery and initial-service measurements. If s_ir(t) is tract i's normalized modeled source-connected service availability in realization r, then

\[
B_i=\frac{1}{1000}\sum_{r=1}^{1000}\int_0^{480}[1-s_{ir}(t)]\,dt.
\]

The integral uses previous-state event steps and has units of equivalent complete-service-loss hours. B summarizes the whole evaluated trajectory; it is not a duration until threshold crossing. Initial service is the mean s_ir(0), a modeled service-availability proxy rather than delivered electricity, electrical MW capacity or continuous physical power. T80 remains descriptive: it is the first exact completion-event time when the mean tract trajectory reaches 80%, not the mean of individual-realization T80 values. All saved mean tract trajectories reached this threshold before 480 h. AUC over this same horizon equals 1-B/480 and was not included as a second recovery coordinate.

Grid features were retained from the production tract-substation dependency mapping: mapped degree, network impact and betweenness, plus the concentration index HHI of the normalized dependency shares. Higher HHI indicates more concentrated mapped dependence; it is not electrical redundancy in MW. These existing four descriptors were not redefined or recomputed.

SCAG 2019 Annual Land Use (ALU2019.1) supplied normalized land-use entropy across 11 mutually exclusive classified-land categories: -sum(p_j log p_j)/log(11). Category proportions refer only to classified parcel land, not the whole tract, and classified-land coverage was reported separately. Building-footprint coverage used geometrically unioned LARIAC6 footprints clipped to the validated tract land mask. Its 2020 release includes cumulative outlines predominantly originating from 2008 imagery; it does not establish a uniformly observed 2020 building stock. The all-use pre-1970 building-area fraction used original LARIAC4 2014 outlines and valid assessor-associated construction years. Its denominator is the area with observed valid ages, not all building area; observed-age coverage was reported separately. Residential ACS age and housing configuration were descriptive or sensitivity measurements, not substitutes for the primary all-use feature.

The separate social dimension retained the published SOVI_SCORE from archived FEMA NRI v1.19 (March 2023). Economic stock was log(1+NRI_BUILDVALUE), with stock in 2022 USD before transformation. ALR_NPCTL is the unadjusted national percentile of FEMA's composite multi-hazard expected annual loss rate. It ranks EAL-weighted component-rate percentiles, rather than a simple total-loss/total-exposure quotient. It contains loss and exposure information and is not a pure physical hazard measure. Neither the socially adjusted ALR percentile nor the composite NRI risk score was added. Published FEMA scores remained on their original scales before standardization. EAL_SCORE was reserved for a combined expected-loss/exposure sensitivity, preserving the same overall domain budget.

For coordinate j in domain d, we used z_ij=(x_ij-mu_j)/sigma_j, with whole-cohort means and population standard deviations (ddof=0), then multiplied z_ij by sqrt(0.2/p_d), where p_d is that domain's coordinate count. Only building stock was log-transformed in the primary model; B remained in raw hours. Population density, housing 5+ share, T80, EAL_SCORE and ACS residential age were excluded from the primary fitting coordinates. The clustering minimized within-class squared Euclidean distance in these weighted standardized coordinates (MacQueen, 1967; Lloyd, 1982), without PCA.

Existing controlled runs used scikit-learn 1.5.1 KMeans, the Lloyd algorithm, n_init=100, max_iter=500 and tol=1e-4. Seeds 42-61 each evaluated k=2-8; k was selected by maximum perpendicular distance below the endpoint chord of the normalized inertia curve, an operational elbow criterion (Thorndike, 1953). Silhouette was descriptive, not the selection rule. Both equal-domain D and EAL selected k=4 for all 20 seeds. The candidate uses the original full-cohort D seed-42 labels. C1-C4 map explicitly to its original integer identifiers 0-3; these identifiers imply no scientific ranking.

Optimization variability was distinguished from specification sensitivity and geographic sample sensitivity. The latter reused 20 previously specified deletions of two occupied 20-km EPSG:3310 centroid blocks per case (17 unique geographic deletion sets). For D and EAL at fixed k=4, each case refitted scaling and clustering on the remaining tracts, then predicted all 2,287 complete tracts. Each prediction was compared with that model's same-seed full-cohort partition. Class alignment used maximum one-to-one overlap on training tracts only; the same alignment applied to held-out and full cohorts. We reported ARI, retention, purity and Jaccard separately. ARI measures partition agreement, not classification accuracy, and these perturbations are not an independent validation cohort.

## References carried from the existing manuscript

- MacQueen, J. (1967). Some methods for classification and analysis of multivariate observations. Proceedings of the Fifth Berkeley Symposium on Mathematical Statistics and Probability, Vol. 1, 281-297.
- Lloyd, S. (1982). Least squares quantization in PCM. IEEE Transactions on Information Theory, 28(2), 129-137.
- Thorndike, R. L. (1953). Who belongs in the family? Psychometrika, 18(4), 267-276.

Dataset release details and source identifiers accompany VALIDATED_FEATURE_DEFINITIONS.csv and SOURCE_HASH_VERIFICATION.csv. New dataset bibliographic entries should be checked against the manuscript reference manager before insertion; no unverified author-year citation has been invented.
