# Candidate cluster profile tables

Statistics below are unweighted across tracts unless stated otherwise. Fractions are shown as percentages. Population is summed, and shares use only the classified universe. CSV files retain raw fractions and full precision. These are member descriptions, not confidence intervals.

| Class | Tracts (% classified) | Population (% classified) | Service loss mean / median (h) | T80 mean / median (h) | Initial service mean / median (%) | Exact-zero initial service (%) | SOVI mean / median |
|---|---:|---:|---:|---:|---:|---:|---:|
| C1 | 850 (37.17) | 3,387,008 (37.48) | 32.424 / 31.212 | 43.706 / 43.424 | 0.0338 / 0.0000 | 63.06 | 79.16 / 81.93 |
| C2 | 34 (1.49) | 124,158 (1.37) | 23.601 / 23.077 | 38.503 / 37.481 | 1.8153 / 1.8076 | 0.00 | 67.99 / 85.04 |
| C3 | 651 (28.47) | 2,440,001 (27.00) | 36.339 / 36.834 | 46.784 / 46.280 | 0.0366 / 0.0000 | 73.89 | 31.06 / 31.29 |
| C4 | 752 (32.88) | 3,085,986 (34.15) | 33.893 / 33.319 | 44.769 / 43.702 | 0.0242 / 0.0000 | 67.55 | 82.87 / 86.23 |

| Class | Entropy mean / median | Classified-land coverage median (%) | Footprint coverage mean (%) | Observed-age pre-1970 share mean (%) | Valid-age coverage median (%) | Building stock median (million 2022 USD) | ALR median |
|---|---:|---:|---:|---:|---:|---:|---:|
| C1 | 0.283 / 0.280 | 74.30 | 26.54 | 84.04 | 96.32 | 324.23 | 75.66 |
| C2 | 0.384 / 0.411 | 72.31 | 24.28 | 71.39 | 94.96 | 389.58 | 69.55 |
| C3 | 0.335 / 0.329 | 76.25 | 23.14 | 68.79 | 96.61 | 658.98 | 79.14 |
| C4 | 0.489 / 0.495 | 75.78 | 27.69 | 69.15 | 92.33 | 542.52 | 89.36 |

| Class | Mapped degree mean | Mapped impact mean | Mapped betweenness mean | HHI mean | Population density mean (persons/km2) | Population-weighted service loss (h) |
|---|---:|---:|---:|---:|---:|---:|
| C1 | 7.5611 | 0.07432 | 0.02958 | 0.6365 | 6951.93 | 32.139 |
| C2 | 4.8518 | 0.02870 | 0.01200 | 0.5818 | 5064.61 | 23.541 |
| C3 | 6.0455 | 0.20994 | 0.03688 | 0.6468 | 3582.08 | 36.061 |
| C4 | 7.4444 | 0.07494 | 0.03203 | 0.6401 | 5735.56 | 33.616 |

T80 is the threshold of the mean trajectory. Stock is total tract building exposure, not household income. The final service-loss column alone weights tracts by population; it must not replace the unweighted primary profile.

| Unclassified GEOID | Population | Service loss (h) | T80 (h) | Initial service | SOVI |
|---|---:|---:|---:|---:|---:|
| 06037189703 | 1,993 | 50.717 | 63.762 | 0 | 14.72 |
| 06037301601 | 5,388 | 34.438 | 43.961 | 0 | 94.88 |
| 06037301602 | 3,657 | 34.473 | 43.964 | 0 | 80.53 |
| 06037404600 | 1,352 | 30.813 | 43.895 | 0 | 71.72 |
