# Revised Stage 7 Discussion

Insertion: retain the independent repair-duration, calibration, resource, and Q4-targeting limitations in S19 P0047. Replace its cluster/hotspot sentence and insert the paragraphs below. Do not rewrite the abstract or conclusions: the verified current version contains no old numerical cluster claim there.

The four-class joint typology separates different combinations of modeled recovery, grid dependence, built environment, social vulnerability, and economic stock/multi-hazard expected loss. C1 and C4 share relatively high social vulnerability while differing in classified-land mix and observed age; C3 combines the greatest mean cumulative modeled service loss with substantially lower mean social vulnerability. This descriptive distinction cautions against using either social vulnerability or a single recovery statistic as a complete community characterization. Because recovery enters the clustering space, these differences do not validate a predictive model or identify a causal effect of age, urban form, or vulnerability on recovery.

The equal-domain budget is a transparent analytical convention, not an empirically estimated importance weight. Spatial checks support the principal large-class descriptions but expose sensitivity of small-class specificity and minor grid rankings. C2's 1.815% mean initial availability is only relatively higher, and full retention of its original members can coexist with a 92-member expanded class and 36.96% purity. Neutral C1-C4 identifiers avoid overstating stable archetypes. Land-use entropy is conditional on classified land, roof coverage is not floor area, and 2014 observed building age is incomplete and temporally distinct from 2020 geometry. Although ALR_NPCTL is multi-hazard, earthquakes account for 98.1563% of pooled FEMA expected annual loss in the archived 2,291-tract audit; this is neither a hazard-only measure nor evidence of balanced multi-hazard exposure.

The old five-class hotspot-by-cluster findings require separate revalidation. Neither new membership nor class-level loss establishes an intervention rank, repair allocation, or optimal priority. The fixed SOVI quartiles and paired restoration-policy comparisons remain independent analyses and are not relabeled as cluster effects. Before making location-specific intervention recommendations, any retained hotspot procedure must be audited against its own saved inputs, geography, and scoring definition; that analysis is outside this manuscript-integration task.
