# Revised Stage 7 Methods

Insertion: retain Section 2.5's vulnerability-quartile and paired-comparison definitions in S19 P0023. Replace only its final PCA/K-means/hotspot sentences with the following paragraphs. Section 2.3 already defines station availability and cumulative burden; these definitions are not repeated here. Citations refer to the verified entries in REFERENCE_VERIFICATION.csv.

We describe community co-occurrence using the frozen D-model joint typology rather than using community attributes to predict additional earthquake damage. The electricity-model domain contains 2,315 tracts. We retain the existing 2,291-tract residential-typology cohort, of which 2,287 have complete primary coordinates; four tracts with unresolved geometry remain unclassified without imputation. The primary space has five analytical domains: recovery and initial service (B_480_hr and Init_Supply); mapped grid dependence (degree, algebraic-connectivity impact, betweenness, and dependency concentration HHI); built environment (classified-land entropy, roof-outline coverage, and observed pre-1970 building-area share); social vulnerability (SOVI_SCORE); and economic stock and multi-hazard loss (log1p building value and ALR_NPCTL).

The recovery coordinates come from the saved 1,000-realization 2pc50 direct-community sequence at the reference C57_D1 condition with mapping M1 and gate G1. B_480_hr is mean normalized modeled service deficit integrated over 0-480 h, in equivalent complete-service-loss hours. Init_Supply is mean initial modeled service availability, not delivered MW. T80 is reported descriptively as the 80% crossing time of the mean tract trajectory; it is not a primary coordinate or the mean of realization-specific crossing times.

Land-use entropy is derived from the archived SCAG 2019 Annual Land Use service (ALU 2019.1, updated February 2021): -sum(p_j log p_j)/log(11), with p_j the area fraction of each of 11 predeclared exclusive classified-land categories. Unknown classifications, water, gaps, and ambiguous overlaps are outside this denominator, with classified-land coverage reported separately. Building footprint coverage is the union area of archived LARIAC6 2020 roof outlines divided by tract land area; it is not floor area or impervious cover. The age coordinate uses the original LARIAC4 2014 outlines and associated assessor YearBuilt1, dividing valid observed pre-1970 outline area by all valid observed-age outline area. Missing ages are not treated as newer buildings. Mixed acquisition dates, jurisdiction-dependent outline capture, and incomplete age coverage preclude interpreting these records as a complete 2020 building-age census (SCAG, 2021; Los Angeles County, 2014, 2020).

The archived FEMA National Risk Index is version 1.19, March 2023 (FEMA, 2023). Building value is economic building-stock value in 2022 USD, not physical form, household wealth, seismic capacity, or electrical demand. ALR_NPCTL nationally ranks an expected-loss-weighted composite of consequence-specific annual-loss-rate percentiles. It is unadjusted for the Community Risk Factor but remains a multi-hazard expected-loss measure, not pure hazard or a simple total-loss/total-exposure quotient. We retain SOVI_SCORE as the separate social domain. The earlier RISK_SCORE incorporated expected annual loss, social vulnerability, and community resilience and is not retained as an urban-form coordinate.

Each coordinate is standardized using the saved classified-cohort mean and population standard deviation (ddof=0). Only building value is log1p-transformed in the primary model; burden remains in raw hours. Within a domain with p coordinates, each standardized coordinate is multiplied by sqrt(0.20/p), giving every domain 20% of the squared-distance weighting budget. We use the exact saved k=4, seed=42 K-means labels, with original n_init=100 and the Lloyd algorithm (MacQueen, 1967; Lloyd, 1982). No PCA reduction defines this partition. Population density, ACS residential housing age and five-plus-unit share, T80, and EAL_SCORE are descriptive or sensitivity measurements outside the primary space. Cluster summaries weight tracts equally unless population weighting is explicitly identified.

The saved spatial deletion analysis evaluates partition agreement, class retention, purity, and profile-direction stability, not predictive accuracy (Hubert and Arabie, 1985). The joint typology includes modeled recovery outcomes among its inputs, so between-class recovery differences are descriptive and not independent evidence that community attributes caused recovery differences. The new classes do not update the former hotspot score or establish a restoration priority; vulnerability-quartile policy comparisons remain separate from cluster membership.
