# S22 Manuscript_IJDRR.docx

Source: C:\2025-2026 Fall\CY PLAN C257H (CIV ENG C263H) - Human Mobility and Network Science\Project\LA_grid_reviewer_revision\provenance\legacy_outputs\Submission_Package\Manuscript_IJDRR.docx

SHA256: 1863531334286c917a36b95075119fea0762e2edd07a7e06a2bccba4a0405107


## P0001 / body block 1 | Front matter

From Substation Damage to Community Recovery: Tract-Level Assessment of Post-Earthquake Power-Service Restoration in Los Angeles


## P0003 / body block 3 | Front matter

Yinchen Yi, Yutong Li, Marta C. González


## P0004 / body block 4 | Front matter

Abstract


## P0005 / body block 5 | Front matter

Major earthquakes can disrupt electric-power systems in multifaceted aspects. In metropolitan regions, post-earthquake power recovery depends not only on which transmission and substation assets are damaged, but also on how restoration resources are dispatched and which communities remain without service. This study presents a census tract-level framework for evaluating post-earthquake electric-power service disruption and recovery in the contiguous urban area of Los Angeles County. The framework reconstructs a source-gated transmission topology, simulates scenario-based substation damage using fragility functions, translates substation functionality into census-tract service availability through tract-substation dependency weights, and compares unconstrained recovery with logistics-aware restoration strategies including rule-based priorities, and Genetic Algorithm (GA)-based scheduling recommendations. Using the 2%-in-50-year seismic scenario as the primary case, the results show that network vulnerability is concentrated in a limited set of high-impact substations and that tract-level recovery is spatially uneven even before crew-dispatch constraints are introduced. Under logistics-aware restoration, strategy performance cannot be explained by network centrality alone because population exposure, tract-substation dependency, and repair sequencing jointly shape service recovery. The hospital-prioritized rule provides the fastest recovery among the tested logistics-aware strategies, while the population-impact rule provides a competitive non-optimization alternative and GA-HospitalFirst performs best among the GA-based schedules. The recovery-vulnerability typology further shows that delayed modeled restoration and social vulnerability are not perfectly aligned. A composite hotspot analysis identifies the tracts where slow recovery, social vulnerability, older housing stock, and disaster-risk exposure coincide. The proposed framework supports socio-technical risk-informed restoration planning by comparing recovery priorities and identifying communities where post-earthquake power-service delays may compound vulnerabilities and exacerbate inequities.


## P0006 / body block 6 | Front matter

Keywords


## P0007 / body block 7 | Front matter

Post-earthquake recovery; Electric power grid; Critical infrastructure resilience; Substation fragility; Repair-resource scheduling; Census tract service disruption; Social vulnerability; Disaster equity


## P0009 / body block 9 | Front matter

Nomenclature


## T1R1C1 / body block 10 | Front matter

Symbol


## T1R1C2 / body block 10 | Front matter

Definition


## T1R1C3 / body block 10 | Front matter

Unit


## T1R2C1 / body block 10 | Front matter

Index and set


## T1R3C1 / body block 10 | Front matter

(r)


## T1R3C2 / body block 10 | Front matter

Census tract index


## T1R3C3 / body block 10 | Front matter

–


## T1R4C1 / body block 10 | Front matter

(i,j)


## T1R4C2 / body block 10 | Front matter

Substation or repair-task indices


## T1R4C3 / body block 10 | Front matter

–


## T1R5C1 / body block 10 | Front matter

(k)


## T1R5C2 / body block 10 | Front matter

Damage state index


## T1R5C3 / body block 10 | Front matter

–


## T1R6C1 / body block 10 | Front matter

(n)


## T1R6C2 / body block 10 | Front matter

Monte Carlo realization index


## T1R6C3 / body block 10 | Front matter

–


## T1R7C1 / body block 10 | Front matter

(s)


## T1R7C2 / body block 10 | Front matter

Earthquake scenario index


## T1R7C3 / body block 10 | Front matter

–


## T1R8C1 / body block 10 | Front matter

(c)


## T1R8C2 / body block 10 | Front matter

Repair-crew index


## T1R8C3 / body block 10 | Front matter

–


## T1R9C1 / body block 10 | Front matter

(ℛ)


## T1R9C2 / body block 10 | Front matter

Set of census tracts


## T1R9C3 / body block 10 | Front matter

–


## T1R10C1 / body block 10 | Front matter

(V)


## T1R10C2 / body block 10 | Front matter

Set of substations


## T1R10C3 / body block 10 | Front matter

–


## T1R11C1 / body block 10 | Front matter

(Ds)


## T1R11C2 / body block 10 | Front matter

Dispatchable repair-task set under scenario (s)


## T1R11C3 / body block 10 | Front matter

–


## T1R12C1 / body block 10 | Front matter

Network and dependency


## T1R13C1 / body block 10 | Front matter

(Gphys)


## T1R13C2 / body block 10 | Front matter

Physical transmission-line graph


## T1R13C3 / body block 10 | Front matter

–


## T1R14C1 / body block 10 | Front matter

(G)


## T1R14C2 / body block 10 | Front matter

Reduced substation-level topology


## T1R14C3 / body block 10 | Front matter

–


## T1R15C1 / body block 10 | Front matter

(Wri)


## T1R15C2 / body block 10 | Front matter

Dependency weight of tract (r) on substation (i)


## T1R15C3 / body block 10 | Front matter

–


## T1R16C1 / body block 10 | Front matter

(drieff)


## T1R16C2 / body block 10 | Front matter

Effective tract-to-substation distance of tract (r) to substation (i)


## T1R16C3 / body block 10 | Front matter

kilometer (km)


## T1R17C1 / body block 10 | Front matter

(λ2(G))


## T1R17C2 / body block 10 | Front matter

Algebraic connectivity


## T1R17C3 / body block 10 | Front matter

–


## T1R18C1 / body block 10 | Front matter

Damage and recovery


## T1R19C1 / body block 10 | Front matter

(PGAi,s)


## T1R19C2 / body block 10 | Front matter

PGA at substation (i) under scenario (s)


## T1R19C3 / body block 10 | Front matter

Gravitational acceleration (g)


## T1R20C1 / body block 10 | Front matter

(θi,k)


## T1R20C2 / body block 10 | Front matter

Median PGA for substation (i) under damage-state (k)


## T1R20C3 / body block 10 | Front matter

(g)


## T1R21C1 / body block 10 | Front matter

(βi,k)


## T1R21C2 / body block 10 | Front matter

Lognormal dispersion


## T1R21C3 / body block 10 | Front matter

–


## T1R22C1 / body block 10 | Front matter

(DSi,s,n)


## T1R22C2 / body block 10 | Front matter

Sampled damage state for substation (i) under scenario (s) in realization (n)


## T1R22C3 / body block 10 | Front matter

–


## T1R23C1 / body block 10 | Front matter

(fieff(t))


## T1R23C2 / body block 10 | Front matter

Source-gated effective functionality of substation (i)


## T1R23C3 / body block 10 | Front matter

–


## T1R24C1 / body block 10 | Front matter

(Sr(t))


## T1R24C2 / body block 10 | Front matter

Modeled service availability of tract (r)


## T1R24C3 / body block 10 | Front matter

–


## T1R25C1 / body block 10 | Front matter

(Fpop(t))


## T1R25C2 / body block 10 | Front matter

Population-weighted service availability


## T1R25C3 / body block 10 | Front matter

–


## T1R26C1 / body block 10 | Front matter

(FSVI(t))


## T1R26C2 / body block 10 | Front matter

Population-and-SVI-weighted service availability


## T1R26C3 / body block 10 | Front matter

–


## T1R27C1 / body block 10 | Front matter

(T80)


## T1R27C2 / body block 10 | Front matter

Time to reach 80% recovery


## T1R27C3 / body block 10 | Front matter

hour (h)


## T1R28C1 / body block 10 | Front matter

(AUC)


## T1R28C2 / body block 10 | Front matter

Normalized area under the recovery curve


## T1R28C3 / body block 10 | Front matter

–


## T1R29C1 / body block 10 | Front matter

Scheduling and GA


## T1R30C1 / body block 10 | Front matter

(Qitask)


## T1R30C2 / body block 10 | Front matter

Task-priority value


## T1R30C3 / body block 10 | Front matter

–


## T1R31C1 / body block 10 | Front matter

(π)


## T1R31C2 / body block 10 | Front matter

Candidate restoration sequence


## T1R31C3 / body block 10 | Front matter

–


## T1R32C1 / body block 10 | Front matter

(Ci(π))


## T1R32C2 / body block 10 | Front matter

Completion time of task (i)


## T1R32C3 / body block 10 | Front matter

h


## T1R33C1 / body block 10 | Front matter

(Cmax(π))


## T1R33C2 / body block 10 | Front matter

Schedule makespan


## T1R33C3 / body block 10 | Front matter

h


## T1R34C1 / body block 10 | Front matter

(Teval)


## T1R34C2 / body block 10 | Front matter

GA evaluation horizon


## T1R34C3 / body block 10 | Front matter

h


## T1R35C1 / body block 10 | Front matter

(ωm)


## T1R35C2 / body block 10 | Front matter

Makespan-penalty coefficient


## T1R35C3 / body block 10 | Front matter

–


## T1R36C1 / body block 10 | Front matter

Clustering


## T1R37C1 / body block 10 | Front matter

(Xrℓ)


## T1R37C2 / body block 10 | Front matter

Clustering feature (ℓ) for tract (r)


## T1R37C3 / body block 10 | Front matter

varies


## T1R38C1 / body block 10 | Front matter

(Zrℓ)


## T1R38C2 / body block 10 | Front matter

Standardized clustering feature


## T1R38C3 / body block 10 | Front matter

–


## T1R39C1 / body block 10 | Front matter

(K)


## T1R39C2 / body block 10 | Front matter

Number of clusters


## T1R39C3 / body block 10 | Front matter

–


## T1R40C1 / body block 10 | Front matter

(HHIr)


## T1R40C2 / body block 10 | Front matter

Dependency-concentration index


## T1R40C3 / body block 10 | Front matter

–


## P0010 / body block 11 | Front matter

Introduction


## P0011 / body block 12 | Front matter

Electric systems serve as the backbone for the normal operation of society. As key components, the functionality of substations and transmission lines is critical for the overall supply and service of electricity. When earthquakes damage the electric-power system, neighborhoods can experience different levels and durations of service disruption because local electricity access depends on which substations remain functional, how transmission connectivity is affected, and how quickly damaged assets can be restored. Post-earthquake power recovery is therefore not only a system-performance problem, but also a community-service problem, as electricity supports emergency response, healthcare operation and communication in affected area. Recent resilience research has emphasized that infrastructure recovery should not be evaluated only through aggregate system functionality, because service losses and restoration delays are often spatially uneven and socially differentiated. This perspective is particularly relevant for Los Angeles County, where seismic hazard, power service availability, population density, and socioeconomic vulnerability are unevenly distributed and compounded across space.


## P0012 / body block 13 | 1.1 Equity-aware infrastructure restoration

1.1 Equity-aware infrastructure restoration


## P0013 / body block 14 | 1.1 Equity-aware infrastructure restoration

Recent infrastructure resilience studies have increasingly shifted from system-centered performance metrics toward community-centered recovery outcomes. Logan and Guikema (2020) reframed community resilience around equitable access to essential services, emphasizing that recovery should be evaluated not only by infrastructure functionality, but also by residents’ spatially uneven access to services such as food, health care, education, water, power, sanitation, and communications. Dhakal and Zhang (2022) incorporated social equity and vulnerability into infrastructure resilience assessment by accounting for unequal distributions of functional loss and recovery time, thereby linking resilience metrics to both inequality and impacts on socially vulnerable communities. Ding et al. (2026) extended this line of work to the census-tract scale by examining the spatial-temporal dynamics of public infrastructure service inequality during hurricanes using 311 service-request data, showing that reported service requests and resolution time vary systematically across geographic exposure, social vulnerability, and disaster-risk groups. In the power-outage context, Loni and Asadi (2024) developed a data-driven index of social vulnerability to prolonged outages in California, while Lin et al. (2022) framed equity as a missing dimension in power-grid resilience and argued that recognitional, procedural, and distributional equity should be embedded into power-system planning and disaster management. Esmalian et al. (2022) further showed, through a hazard-household-infrastructure multi-agent model, that infrastructure service disruptions can impose uneven household-level hardship, highlighting the need to evaluate recovery outcomes across socially differentiated populations.


## P0014 / body block 15 | 1.1 Equity-aware infrastructure restoration

Beyond assessment, a related body of work has incorporated community characteristics into restoration planning and resource-allocation models. Chen et al. (2025a) advanced community-centered infrastructure restoration by combining population size, social vulnerability, and public facilities, such as hospitals and emergency shelters, into restoration-priority weights for interdependent power and water infrastructure recovery. Li et al. (2023) proposed a data-driven and equity-centered framework for highway restoration following flood inundation, linking damage identification, restoration scheduling, and progress monitoring while considering social vulnerability in restoration prioritization. Chen et al. (2025b) developed a human-centered infrastructure restoration framework that estimates post-disaster community demand using Bayesian updating and links demand uncertainty to restoration resource allocation for interdependent infrastructure systems. In power-grid resilience planning, Toplu-Tutay et al. (2024) incorporated equity metrics into a stochastic substation-hardening and power-flow optimization framework, approximating community-level outage impacts through census-tract-level vulnerability and well-being-loss measures.


## P0015 / body block 16 | 1.1 Equity-aware infrastructure restoration

Together, these studies show that a growing body of disaster recovery research has moved beyond purely technical system restoration and has begun to account for essential-service access and equity-aware resource allocation. This literature provides the conceptual and methodological basis for evaluating restoration outcomes by asking not only how much infrastructure functionality is restored, but also which communities regain service, when they regain it, and how recovery benefits and burdens are distributed across space.


## P0016 / body block 17 | 1.2 Substation Fragility, Repair Scheduling, Lifeline Restoration, and Critical Service Restoration

1.2 Substation Fragility, Repair Scheduling, Lifeline Restoration, and Critical Service Restoration


## P0017 / body block 18 | 1.2 Substation Fragility, Repair Scheduling, Lifeline Restoration, and Critical Service Restoration

A parallel stream of research has developed repair-scheduling, routing, and restoration-optimization models for disrupted critical infrastructure systems. Xu et al. (2026) reviewed post-disaster repair-resource scheduling models and showed that past research has matured around restoration objectives, scheduling and routing decisions, operation constraints, uncertainty treatment, and solution algorithms. Within this stream, Li et al. (2019) developed a joint optimization model that simultaneously assigns restoration tasks to multiple teams, schedules component repairs, and routes crews among geographically distributed damaged components while evaluating recovery performance using maximal network flow and unmet demand. Loggins et al. (2019) developed the CRISIS decision-support model to schedule repairs of damaged civil infrastructure according to stakeholder-defined priorities for dependent social infrastructure services, capturing interdependencies between civil systems and critical social functions. Related work has also expanded restoration scheduling beyond purely component-based repair decisions. Shahverdi et al. (2025) formulated a decision-support model that coordinates specialized repair crews across interdependent power, water, and transportation lifelines to prioritize critical societal services such as hospitals. Shahverdi et al. (2024) further modeled personnel as “human infrastructure,” emphasizing that critical services require not only functional buildings and lifeline support but also skilled personnel who can remain in the affected area and travel to their workplaces. Recent power-restoration models have also addressed uncertainty-aware and adaptive decision-making: Jiang et al. (2025) proposed a predict-then-optimize framework that combines repair-duration uncertainty prediction with equity-constrained power restoration sequencing, and Li et al. (2026) developed a post-earthquake electricity-gas restoration framework that jointly models damage-information collection and repair-vehicle routing under partial observability.


## P0018 / body block 19 | 1.2 Substation Fragility, Repair Scheduling, Lifeline Restoration, and Critical Service Restoration

For earthquake-specific power-system recovery, prior studies have coupled seismic damage, network functionality, and restoration decisions at the system or component level. Xie et al. (2024) developed a resilience-based optimisation framework for post-earthquake power-system restoration by linking seismic-intensity attenuation, fragility-based component operational-state assessment, graph-based system functionality metrics, and recovery-path optimisation. Fu et al. (2024) advanced seismic vulnerability assessment of electrical substation systems by combining hybrid equipment fragility functions, Bayesian updating with seismic damage-survey data, and a Bayesian-network representation of substation topology and redundancy to infer system functionality and component importance. These studies provide foundations for modeling how earthquake-induced component damage affects power-system functionality and recovery priorities.


## P0019 / body block 20 | 1.2 Substation Fragility, Repair Scheduling, Lifeline Restoration, and Critical Service Restoration

Several studies are especially relevant to earthquake-induced electric-power risk and restoration within Los Angeles County. Monte Carlo-based studies have linked earthquake ground motion, component fragility, and electric transmission-network performance through power-flow analysis. Shinozuka et al. (2007) evaluated seismic disruption of the Los Angeles City power transmission network by sampling component damage under multiple earthquake scenarios and assessing resulting network performance, while Johnson et al. (2020) similarly used Monte Carlo simulation and power-flow analysis to estimate demand not served under seismic damage. Other scenario-based work has emphasized the representation of regional earthquake hazard and downstream outage consequences. Soleimani et al. (2021) developed a Los Angeles City multi-hazard earthquake scenario selection method that preserves risk estimates for ground shaking, liquefaction, and surface fault rupture while reducing computational burden. Building on these scenarios, Cheng et al. (2024) quantified census-tract-level electric-power risk in Los Angeles City by combining probabilistic earthquake and damage scenarios, HAZUS-based component damage, DC load-flow analysis, and tract-level load-shed allocation, showing that substation damage is a major driver of outage risk and that solar-plus-storage benefits may remain spatially and socially uneven. Other studies have modeled post-earthquake electric-power restoration processes in Los Angeles more directly. Çağnan et al. (2006) provided an early City of Los Angeles-specific benchmark for post-earthquake electric-power restoration by using discrete-event simulation to translate hazard-driven substation damage into restoration rapidity risk. Their results showed that outage duration can vary geographically across Los Angeles Department of Water and Power (LADWP) service areas and can be shaped as much by repair-team and material bottlenecks as by initial component damage. Xu et al. (2007) further formulated a stochastic optimization model for scheduling LADWP post-earthquake inspection, damage assessment, and repair tasks, using restoration curves and outage-duration metrics to compare optimized schedules with baseline or utility-informed restoration schedules. More broadly, logistics-oriented restoration studies such as Cavdaroglu et al. (2013) show that repair sequencing, crew assignment, travel time, precedence relationships, and repair uncertainty can substantially affect infrastructure recovery trajectories.


## P0020 / body block 21 | 1.2 Substation Fragility, Repair Scheduling, Lifeline Restoration, and Critical Service Restoration

Taken together, this body of work provides the engineering and logistical foundation for modeling earthquake-induced power-system disruption and recovery. These studies have advanced power-flow-based outage assessment, substation fragility modeling, repair scheduling and logistics-aware recovery analysis. Their contributions show how damaged infrastructure components, network constraints, resource limitations, and restoration operations shape power-system recovery trajectories.


## P0021 / body block 22 | 1.3 Focus of This Study

1.3 Focus of This Study


## P0022 / body block 23 | 1.3 Focus of This Study

Despite these advances, a specific gap remains for earthquake-induced urban power-service recovery: few studies perform a single metropolitan earthquake power-service recovery assessment that links physical damage, restoration operations, and tract-level recovery disparities. This gap limits the ability to evaluate not only how quickly the power system recovers, but also how physical damage, restoration logistics, and prioritization rules translate into uneven power-service recovery across census tracts and vulnerable communities.


## P0023 / body block 24 | 1.3 Focus of This Study

Building on prior studies of earthquake-driven power-system risk, fragility-based component damage, and resource-constrained restoration scheduling, this study asks three questions:


## P0024 / body block 25 | 1.3 Focus of This Study

How do earthquake-induced substation damage and source-gated transmission network connectivity translate into census-tract-level power-service disruption and recovery trajectories?


## P0025 / body block 26 | 1.3 Focus of This Study

How do utility yard logistics, crew constraints, and restoration prioritization strategies affect population-weighted recovery and critical-service restoration?


## P0026 / body block 27 | 1.3 Focus of This Study

Which census tracts experience prolonged or vulnerability-amplified recovery, and how can these outcomes be characterized through tract-level recovery-vulnerability typologies?


## P0027 / body block 28 | 1.3 Focus of This Study

To address these questions, this study develops a tract-level assessment of post-earthquake electric-power service disruption and recovery for the study area. The assessment couples scenario-specific seismic intensity, substation fragility, source-gated transmission/substation topology, tract-to-substation dependency mapping, damage-conditioned stochastic repair durations, road-network travel from repair-yard origins, alternative restoration-prioritization strategies, and consolidated metric-based tract typology identification. This structure translates earthquake-induced substation damage into power-service recovery trajectories for individual census tracts. Recovery outcomes are evaluated using tract-level service metrics, including population-weighted recovery time and vulnerability-related recovery typologies derived from social, demographic, built-environment, and simulated recovery indicators. A sensitivity analysis further examines how assumptions on crew availability, repair-time scale, Inverse Distance Weighting (IDW) dependency threshold, and source-gate threshold affect absolute recovery times and strategy-ranking stability. This study combines established hazard, fragility, network-dependency, repair-logistics, and vulnerability-assessment components into a transparent workflow for evaluating earthquake-specific power-service recovery and community-level recovery disparities.


## P0028 / body block 29 | 1.3 Focus of This Study

Methodology


## P0030 / body block 31 | 1.3 Focus of This Study

Figure 1: Study Workflow. The framework consists of five core modules: (1) Topology and Dependency Construction, which builds the source-gated transmission network and tract-substation dependency mapping; (2) Seismic Damage Simulation, which estimates substation damage states using fragility functions; (3) Damage-to-Service Translation, which translates substation-level physical damage into tract-level service availability; (4) Recovery Modeling, which simulates restoration trajectories under unconstrained baselines and logistics-aware scheduling; and (5) Outputs and Interpretation, which evaluates population-weighted recovery metrics and identifies recovery-vulnerability hotspots.


## P0031 / body block 32 | 1.3 Focus of This Study

Figure 1 summarizes the workflow used to evaluate post-earthquake electric-power service disruption and recovery in the study area. The workflow begins with five groups of input data: transmission lines and substations, scenario Peak Ground Acceleration (PGA) fields, roads and utility yards, hospitals, and tract-level attributes. These inputs are then processed through five analytical modules: topology and dependency construction, seismic damage simulation, damage-to-service translation, recovery modeling, and outputs interpretation. Together, the workflow translates scenario-specific substation damage into tract-level service recovery trajectories and recovery-vulnerability outcomes.


## P0032 / body block 33 | 1.3 Focus of This Study

First, a transmission topology is constructed by combining substation point records with high-voltage transmission-line geometries. The resulting graph is used to represent network connectivity, identify source-connected components, and compute structural criticality measures such as degree, betweenness, and connectivity-related impact on the largest connected component. In parallel, a tract-to-substation dependency matrix is developed to allocate substation functionality to census tracts using topology-informed spatial proximity.


## P0033 / body block 34 | 1.3 Focus of This Study

Second, seismic hazard intensity is assigned to each substation from scenario PGA fields. The analysis considers three historical earthquake scenarios, the 1933 Long Beach, 1971 San Fernando, and 1994 Northridge events, together with a probabilistic 2%-in-50-year scenario. Lognormal fragility functions are then used in a Monte Carlo procedure to sample discrete substation damage states. These damage states are mapped to residual functionality levels and damage-conditioned stochastic restoration durations.


## P0034 / body block 35 | 1.3 Focus of This Study

Third, substation damage is translated into tract-level service disruption through a damage-to-service propagation module. Residual substation functionality is routed through the source-gated transmission topology and combined with tract-to-substation dependency weights to estimate tract-level power-service availability.


## P0035 / body block 36 | 1.3 Focus of This Study

Fourth, recovery modeling is conducted under both an unconstrained baseline and a logistics-aware restoration setting. The unconstrained baseline characterizes tract-level recovery trajectories based on damage-state restoration durations without crew-dispatch constraints. The logistics-aware restoration model incorporates utility yard origins, road-network travel times, and crew constraints. Within this model, recovery outcomes are compared across rule-based prioritization strategies and Genetic Algorithm (GA)-based optimization benchmarks to evaluate how resource-constrained task sequencing affects tract-level service restoration.


## P0036 / body block 37 | 1.3 Focus of This Study

Finally, recovery outcomes are interpreted using weighted recovery metrics, sensitivity analysis, and recovery-vulnerability typologies. Population- and vulnerability-weighted recovery trajectories are used to compare restoration strategies, while sensitivity analysis evaluates how major modeling assumptions affect recovery time and strategy-ranking stability. Simulated recovery indicators are then combined with social, demographic, built-environment, and hazard-related tract attributes. These features are standardized and fed into K-means clustering to identify census tracts where delayed recovery and vulnerability-related concerns coincide.


## P0037 / body block 38 | 1.3 Focus of This Study

The pipeline integrates heterogeneous geospatial datasets. The physical power grid is represented using substation inventories and high-voltage transmission-line geometries obtained from the California Energy Commission (n.d.) and Homeland Infrastructure Foundation-Level Data (n.d.). Scenario-specific ground-motion fields are obtained from U.S. Geological Survey ShakeMap products (U.S. Geological Survey, n.d.). Census tract boundaries are obtained from U.S. Census Bureau TIGER/Line data (U.S. Census Bureau, n.d.-b), with demographic attributes joined from the American Community Survey (U.S. Census Bureau, n.d.-a). Social Vulnerability Index attributes are obtained from the CDC/ATSDR Social Vulnerability Index database (Centers for Disease Control and Prevention/Agency for Toxic Substances and Disease Registry/Geospatial Research, Analysis, and Services Program, 2022), National Risk Index attributes from the FEMA National Risk Index dataset (Federal Emergency Management Agency, n.d.), and hospital locations from California Health and Human Services open data (California Health and Human Services Agency, n.d.).


## P0038 / body block 39 | 1.3 Focus of This Study

The study area covers the contiguous urbanized portion of Los Angeles County south of the San Gabriel Mountains, including the Los Angeles Basin, the San Fernando Valley, the San Gabriel Valley, and the Long Beach-Harbor area. This region represents the county’s primary continuous urban corridor, where dense population, critical facilities, and major electric-power infrastructure are concentrated across connected basin, valley, and coastal-plain settings.


## P0039 / body block 40 | 1.3 Focus of This Study

Table 1 summarizes the key modeling assumptions and sensitivity settings used across the computational framework. Detailed formulations are described in the following methodology subsections. Parameter choices are based on prior literature, available geospatial and hazard datasets, consistency checks against previous Los Angeles power-restoration studies, and engineering judgment where direct utility data are unavailable.


## P0040 / body block 41 | 1.3 Focus of This Study

Table 1. Key Modeling Assumptions and Sensitivity Settings


## T2R1C1 / body block 42 | 1.3 Focus of This Study

Module


## T2R1C2 / body block 42 | 1.3 Focus of This Study

Parameter


## T2R1C3 / body block 42 | 1.3 Focus of This Study

Baseline


## T2R1C4 / body block 42 | 1.3 Focus of This Study

Sensitivity


## T2R1C5 / body block 42 | 1.3 Focus of This Study

Source or rationale


## T2R2C1 / body block 42 | 1.3 Focus of This Study

Seismic hazard


## T2R2C2 / body block 42 | 1.3 Focus of This Study

Scenario intensity field


## T2R2C3 / body block 42 | 1.3 Focus of This Study

2%-in-50-year scenario


## T2R2C4 / body block 42 | 1.3 Focus of This Study

Historical scenarios: 1933 Long Beach, 1971 San Fernando, 1994 Northridge


## T2R2C5 / body block 42 | 1.3 Focus of This Study

USGS ShakeMap scenario ground-motion fields


## T2R3C1 / body block 42 | 1.3 Focus of This Study

Damage simulation


## T2R3C2 / body block 42 | 1.3 Focus of This Study

Monte Carlo realizations


## T2R3C3 / body block 42 | 1.3 Focus of This Study

Fixed number of realizations applied consistently


## T2R3C4 / body block 42 | 1.3 Focus of This Study

/


## T2R3C5 / body block 42 | 1.3 Focus of This Study

Two-stage Monte Carlo design


## T2R4C1 / body block 42 | 1.3 Focus of This Study

Substation fragility


## T2R4C2 / body block 42 | 1.3 Focus of This Study

Damage-state probability model


## T2R4C3 / body block 42 | 1.3 Focus of This Study

Lognormal fragility functions converted into mutually exclusive damage-state probabilities


## T2R4C4 / body block 42 | 1.3 Focus of This Study

Fixed fragility formulation


## T2R4C5 / body block 42 | 1.3 Focus of This Study

HAZUS-MH / FEMA earthquake methodology (FEMA, 2013)


## T2R5C1 / body block 42 | 1.3 Focus of This Study

Residual functionality


## T2R5C2 / body block 42 | 1.3 Focus of This Study

Damage-state functionality multiplier


## T2R5C3 / body block 42 | 1.3 Focus of This Study

C = {1.0, 0.5, 0.09, 0.04, 0.03} for damage states 0-4


## T2R5C4 / body block 42 | 1.3 Focus of This Study

/


## T2R5C5 / body block 42 | 1.3 Focus of This Study

Damage-state-to-functionality assumption based on HAZUS damage-state interpretation(FEMA, 2013)


## T2R6C1 / body block 42 | 1.3 Focus of This Study

Restoration duration


## T2R6C2 / body block 42 | 1.3 Focus of This Study

Damage-conditioned restoration time


## T2R6C3 / body block 42 | 1.3 Focus of This Study

Zero-truncated normal distribution; no repair time assigned to undamaged substations


## T2R6C4 / body block 42 | 1.3 Focus of This Study

Repair-time scale: 0.75x to 1.50x


## T2R6C5 / body block 42 | 1.3 Focus of This Study

Restoration duration assumptions informed by prior restoration studies


## T2R7C1 / body block 42 | 1.3 Focus of This Study

Source connectivity


## T2R7C2 / body block 42 | 1.3 Focus of This Study

Active source-gate threshold


## T2R7C3 / body block 42 | 1.3 Focus of This Study

0.50 minimum functionality required for power propagation


## T2R7C4 / body block 42 | 1.3 Focus of This Study

0.40-0.60


## T2R7C5 / body block 42 | 1.3 Focus of This Study

Modeling assumption to enforce source-connected power propagation


## T2R8C1 / body block 42 | 1.3 Focus of This Study

Tract dependency


## T2R8C2 / body block 42 | 1.3 Focus of This Study

IDW distance-decay exponent


## T2R8C3 / body block 42 | 1.3 Focus of This Study

2.0


## T2R8C4 / body block 42 | 1.3 Focus of This Study

/


## T2R8C5 / body block 42 | 1.3 Focus of This Study

Standard inverse-distance decay assumption


## T2R9C1 / body block 42 | 1.3 Focus of This Study

Tract dependency


## T2R9C2 / body block 42 | 1.3 Focus of This Study

Dependency-weight cutoff


## T2R9C3 / body block 42 | 1.3 Focus of This Study

0.03; weights below cutoff removed and remaining weights renormalized


## T2R9C4 / body block 42 | 1.3 Focus of This Study

0.01-0.05


## T2R9C5 / body block 42 | 1.3 Focus of This Study

Used to reduce weak long-range tract-substation couplings


## T2R10C1 / body block 42 | 1.3 Focus of This Study

Restoration logistics


## T2R10C2 / body block 42 | 1.3 Focus of This Study

Crew availability


## T2R10C3 / body block 42 | 1.3 Focus of This Study

Baseline localized crew capacity


## T2R10C4 / body block 42 | 1.3 Focus of This Study

0.5x to 2.0x baseline


## T2R10C5 / body block 42 | 1.3 Focus of This Study

Resource-capacity assumption


## T2R11C1 / body block 42 | 1.3 Focus of This Study

Restoration logistics


## T2R11C2 / body block 42 | 1.3 Focus of This Study

Yard origins


## T2R11C3 / body block 42 | 1.3 Focus of This Study

Predefined utility yard locations


## T2R11C4 / body block 42 | 1.3 Focus of This Study

/


## T2R11C5 / body block 42 | 1.3 Focus of This Study

LA County utility / public infrastructure records


## T2R12C1 / body block 42 | 1.3 Focus of This Study

Road travel


## T2R12C2 / body block 42 | 1.3 Focus of This Study

Travel time between repair tasks


## T2R12C3 / body block 42 | 1.3 Focus of This Study

Shortest-path travel time over the road network


## T2R12C4 / body block 42 | 1.3 Focus of This Study

/


## T2R12C5 / body block 42 | 1.3 Focus of This Study

OpenStreetMap drive network (OpenStreetMap contributors, n.d.); Dijkstra shortest path


## T2R13C1 / body block 42 | 1.3 Focus of This Study

Restoration strategy


## T2R13C2 / body block 42 | 1.3 Focus of This Study

Priority rules


## T2R13C3 / body block 42 | 1.3 Focus of This Study

Impact-first, hospital-first, centrality-first, betweenness-first, closeness-first, degree-first, and random


## T2R13C4 / body block 42 | 1.3 Focus of This Study

Strategy-ranking comparison


## T2R13C5 / body block 42 | 1.3 Focus of This Study

Stylized restoration-priority rules


## T2R14C1 / body block 42 | 1.3 Focus of This Study

Recovery metric


## T2R14C2 / body block 42 | 1.3 Focus of This Study

Population-weighted recovery milestone


## T2R14C3 / body block 42 | 1.3 Focus of This Study

Time at which 80% population-weighted tract service is restored


## T2R14C4 / body block 42 | 1.3 Focus of This Study

Evaluated across scenarios and strategies


## T2R14C5 / body block 42 | 1.3 Focus of This Study

Main recovery-performance metric


## T2R15C1 / body block 42 | 1.3 Focus of This Study

Typology analysis


## T2R15C2 / body block 42 | 1.3 Focus of This Study

Number of recovery-vulnerability clusters


## T2R15C3 / body block 42 | 1.3 Focus of This Study

Selected using elbow criterion from 1-10 candidate clusters


## T2R15C4 / body block 42 | 1.3 Focus of This Study

Checked through clustering diagnostics


## T2R15C5 / body block 42 | 1.3 Focus of This Study

Standardized social, demographic, built-environment, and recovery variables


## P0042 / body block 44 | 2.1 Topological Network & Weight Matrix Construction

2.1 Topological Network & Weight Matrix Construction


## P0043 / body block 45 | 2.1.1 Topological Reconstruction of the Transmission Network

2.1.1 Topological Reconstruction of the Transmission Network


## P0044 / body block 46 | 2.1.1 Topological Reconstruction of the Transmission Network

To transforming raw power grid geometries into a network graph, transmission line records are first decomposed into individual line-string components so that their vertices and segments could be processed consistently. Then, to reconcile spatial offsets between the line and substation layers, the endpoints of each line-string component are snapped to nearby substations. Endpoints within 150 m of a substation are directly assigned to the nearest substation, whereas endpoints within 150 to 300 m are assigned only when the nearest candidate is clearly distinguished from the second-nearest candidate, based on a minimum distance margin of 75 m and a nearest-to-second-nearest distance ratio not exceeding 0.75. To preserve existing line-line connectivity, when a junction vertex cluster satisfies the snapping criteria, all vertices in the cluster are moved together to the corresponding nearby substation. Nearby unresolved line endpoints were merged within a 75 m tolerance as a conservative geometry-repair step.


## P0045 / body block 47 | 2.1.1 Topological Reconstruction of the Transmission Network

Substations located near the interior of a line-string component are incorporated by splitting the line at the substation’s orthogonal projection point when the substation-to-line distance is within 10 m. These splits are subject to compatibility checks based on line ownership and voltage family, and a short connector representing the actual substation-to-line projection line is added when necessary. The processed geometries are then converted into an undirected weighted graph Gphys=(Vphys,ℰphys), by treating line-string vertices as graph nodes and consecutive vertex pairs as legnth-weighted edges. For efficient distance calculations, each substation is registered to the nearest node in Gphys.


## P0046 / body block 48 | 2.1.1 Topological Reconstruction of the Transmission Network

Unlike the above mentioned physical weighted graph Gphys, the topological network G=(V,ℰ) is constructed by straight connections between each pair of directly connected substations. A pair is considered directly adjacent only if the vertices listed in the shortest path in Gphys are not associated with any other substation. Undirected weighted edges are constructed with the weight being the Dijkstra calculated along-grid shortest path length in Gphys. This reduced graph G preserves the connectivity relationships required for centrality, fragmentation, source-accessibility, and restoration analyses, but it is not interpreted as an electrical power-flow equivalent of the original transmission system.


## P0047 / body block 49 | 2.1.2 Tract-Substation Service Mapping

2.1.2 Tract-Substation Service Mapping


## P0048 / body block 50 | 2.1.2 Tract-Substation Service Mapping

We bridge supply to service via a dependency Tract-Substation Weight Matrix W∈ℝNT×NS, where NT and NS are the number of tracts and substations, respectively. Each row of W defines the fractional dependencies of a tract over substations and is normalized to sum to one.


## P0050 / body block 52 | 2.1.2 Tract-Substation Service Mapping

For a tract r and a target substation i, the effective distance deff is defined as:


## P0051 / body block 53 | 2.1.2 Tract-Substation Service Mapping

drieff=dEucxr,xa(r)+dGa(r),i,


## P0052 / body block 54 | 2.1.2 Tract-Substation Service Mapping

where xr denotes the centroid of census tract r, and a(r) denotes the geographically nearest transmission-network node to that centroid, which serves as the tract’s network access point. The term dEucxr,xa(r) represents the Euclidean distance between the tract centroid and its network access point. The term dGa(r),i denotes the shortest-path distance along the transmission network from a(r) to substation i, calculated using Dijkstra’s algorithm.


## P0054 / body block 56 | 2.1.2 Tract-Substation Service Mapping

The effective distance is introduced as a topology-informed service-distance proxy. The first term represents the off-network spatial access distance from the census-tract centroid to the nearest accessible grid node, while the second term represents the along-grid shortest-path distance from that access node to the target substation. This construction provides a physical-network-based accessibility representation for subsequent weight calculations.


## P0056 / body block 58 | 2.1.2 Tract-Substation Service Mapping

To quantify service dependency, we apply an Inverse Distance Weighting (IDW) kernel with a decay exponent αIDW=2.0. The unnormalized weight Wri is calculated as:


## P0057 / body block 59 | 2.1.2 Tract-Substation Service Mapping

Wri=drieff+ε−αIDW,


## P0058 / body block 60 | 2.1.2 Tract-Substation Service Mapping

where ϵ is a small regularization constant introduced to prevent singularity.


## P0060 / body block 62 | 2.1.2 Tract-Substation Service Mapping

To improve interpretability and reduce spurious long-range couplings, we apply a minimum effective weight threshold τ=0.03. Weights below are set to zero and the remaining weights are renormalized for each tract. If thresholding removes all nonzero entries for a tract, a fallback rule assigns full weight to the dominant substation.


## P0062 / body block 64 | 2.1.2 Tract-Substation Service Mapping

Finally, the tract-level weights are row-normalized to yield a dependency matrix:


## P0063 / body block 65 | 2.1.2 Tract-Substation Service Mapping

Wri=Wrij∈N(r)Wrj,


## P0064 / body block 66 | 2.1.2 Tract-Substation Service Mapping

i∈N(r)Wri=1.


## P0065 / body block 67 | 2.1.2 Tract-Substation Service Mapping

where Wri is the normalized dependency weight between census tract r and substation i, Wri is the corresponding unnormalized IDW weight, N(r) is the set of candidate substations, and j is the summation index over that set. The resulting matrix W=[Wri] is subsequently used to map substation functionality to tract-level service availability.


## P0066 / body block 68 | 2.2 Monte Carlo Fragility Sampling & Damage Propagation

2.2 Monte Carlo Fragility Sampling & Damage Propagation


## P0067 / body block 69 | 2.2.1 Monte Carlo Damage State Sampling

2.2.1 Monte Carlo Damage State Sampling


## P0068 / body block 70 | 2.2.1 Monte Carlo Damage State Sampling

Fragility functions are used to estimate the probability of exceeding a certain damage state with the increase of intensity measure. In this study, the probability of a substation i exceeding a specific damage state k (where k∈{0: None, 1:Slight, 2:Moderate, 3:Extensive, 4:Complete}) is determined by its peak ground acceleration (PGAi) and its fragility parameters. Following the HAZUS methodology (FEMA, 2013), this is modeled using a lognormal cumulative distribution function:


## P0069 / body block 71 | 2.2.1 Monte Carlo Damage State Sampling

PDSi,s≥k∣PGAi,s=ΦlnPGAi,s/θi,kβi,k,


## P0070 / body block 72 | 2.2.1 Monte Carlo Damage State Sampling

where Φ(⋅) is the standard normal cumulative distribution function, θi,k is the median PGA associated with exceedance of damage state k for substation i, and βi,k is the logarithmic standard deviation representing the uncertainty in the component's structural capacity.


## P0072 / body block 74 | 2.2.1 Monte Carlo Damage State Sampling

The fragility parameters θi​and βi are taken from the FEMA HAZUS substation fragility model (FEMA, 2013) for damage-state threshold i. The spatial variation of risk enters the model through the scenario-specific PGA value interpolated at each substation location from the ShakeMap field. Substations with equal fragility parameter values can vary in damage probabilities if they experience different ground-motion intensities.


## P0074 / body block 76 | 2.2.1 Monte Carlo Damage State Sampling

To propagate seismic uncertainty through both the physical layer and the recovery layer, we implement a two-stage Monte Carlo framework. In each earthquake scenario s and Monte Carlo replication n=1, …, NMC, a discrete damage state is sampled for every substation from its fragility-implied multinomial distribution.


## P0075 / body block 77 | 2.2.1 Monte Carlo Damage State Sampling

For earthquake scenario s, let PGAi,s denote the peak ground acceleration at substation i. For damage-state exceedance thresholds k=1,…,4, the fragility model gives


## P0076 / body block 78 | 2.2.1 Monte Carlo Damage State Sampling

pi,s≥k=PDSi,s≥k∣PGAi,s=ΦlnPGAi,s/θi,kβi,k,


## P0077 / body block 79 | 2.2.1 Monte Carlo Damage State Sampling

where pi,s≥k is the probability that substation i reaches or exceeds damage state k under scenario s, DSi,s is the discrete damage-state random variable, Φ(⋅)\Phi(\cdot)Φ(⋅) is the standard normal cumulative distribution function, θi,k and βi,k are defined above. The probabilities of the five mutually exclusive damage states are obtained by differencing adjacent exceedance probabilities:


## P0078 / body block 80 | 2.2.1 Monte Carlo Damage State Sampling

PDSi,s=0∣PGAi,s=1−pi,s≥1,


## P0079 / body block 81 | 2.2.1 Monte Carlo Damage State Sampling

PDSi,s=k∣PGAi,s=pi,s≥k−pi,s≥(k+1), k=1,2,3,


## P0080 / body block 82 | 2.2.1 Monte Carlo Damage State Sampling

PDSi,s=4∣PGAi,s=pi,s≥4.


## P0081 / body block 83 | 2.2.1 Monte Carlo Damage State Sampling

This results in a mutually exclusive and collectively exhaustive set of probabilities for the five damage states for each substation. A Monte Carlo damage state realization is then sampled from this categorical distribution using inverse transform sampling. Specifically, for simulation run n, a uniform random variable ui,ω,n∼U(0,1) is generated and mapped to the corresponding damage state through cumulative probability intervals.


## P0082 / body block 84 | 2.2.2 Stochastic Restoration Duration Sampling

2.2.2 Stochastic Restoration Duration Sampling


## P0083 / body block 85 | 2.2.2 Stochastic Restoration Duration Sampling

A key feature of the framework is that restoration is treated as a damage-conditioned stochastic process rather than a deterministic lookup. For Monte Carlo realization n, a discrete damage state DSi,s,n∈{0,1,2,3,4} is sampled for substation i under earthquake scenario s.The sampled damage state is then mapped to the raw initial functionality:


## P0084 / body block 86 | 2.2.2 Stochastic Restoration Duration Sampling

fi,s,nraw(0)=cDSi,s,n,   (c0,c1,c2,c3,c4)=(1.00, 0.50, 0.09, 0.04, 0.03),


## P0085 / body block 87 | 2.2.2 Stochastic Restoration Duration Sampling

where fi,s,nraw(0) is the raw initial functionality of substation i in scenario s and realization n, and ck∈[0,1] is the one-day post-event residual-functionality ratio assigned to damage state k∈{0,1,2,3,4}. The values of ck are adopted from the damage-state to functionality relationships reported in the FEMA HAZUS Earthquake Model Technical Manual (FEMA, 2013).


## P0087 / body block 89 | 2.2.2 Stochastic Restoration Duration Sampling

The raw initial functionality is subsequently conditioned on source connectivity:


## P0088 / body block 90 | 2.2.2 Stochastic Restoration Duration Sampling

fi,s,neff(0)=fi,s,nraw(0)χi,s,n(0),


## P0089 / body block 91 | 2.2.2 Stochastic Restoration Duration Sampling

where fi,s,neff(0) is the effective initial functionality and χi,s,n(0) is the source-connectivity indicator. The indicator equals 1 when substation i is connected to at least one active source at the initial evaluation time and equals 0 otherwise. The source-gating procedure is described further in Section on substation recovery dynamics.


## P0091 / body block 93 | 2.2.2 Stochastic Restoration Duration Sampling

The substation restoration duration is modeled as a damage-conditioned stochastic variable to represent unmodeled variability in repair productivity and site-specific complexity. For substation i, earthquake scenario s, and Monte Carlo realization n, the restoration duration is assigned zero for undamaged substations and sampled from a damage-state-specific zero-truncated normal distribution for damaged substations:


## P0092 / body block 94 | 2.2.2 Stochastic Restoration Duration Sampling

Ti,s,n=0,DSi,s,n=0,max0,Ti,s,n,DSi,s,n=k, k∈1,2,3,4.


## P0093 / body block 95 | 2.2.2 Stochastic Restoration Duration Sampling

where Ti,s,n is the nonnegative restoration duration, DSi,s,n is the sampled damage state, and Ti,s,n is the non-truncated restoration duration:,


## P0094 / body block 96 | 2.2.2 Stochastic Restoration Duration Sampling

Ti,s,n∣DSi,s,n=k∼Nμk,σk2


## P0095 / body block 97 | 2.2.2 Stochastic Restoration Duration Sampling

where μk and σk are, respectively, the mean and standard deviation of the restoration duration associated with damage state k.


## P0097 / body block 99 | 2.3 Static Graph Criticality and Percolation

2.3 Static Graph Criticality and Percolation


## P0098 / body block 100 | 2.3 Static Graph Criticality and Percolation

This stage identifies the substations that play a key role in maintaining network connectivity.


## P0099 / body block 101 | 2.3.1 Impact Centrality

2.3.1 Impact Centrality


## P0100 / body block 102 | 2.3.1 Impact Centrality

To quantify each substation’s importance to global connectivity and robustness, the metric of impact centrality is introduced based on the algebraic connectivity. Let G0=(V0,ℰ0) denote the initial largest connected component (LCC) of the topological network, and let the graph Laplacian be L=D−A, the adjacency matrix A∈ℝ|V0|×|V0| is defined entrywise by:


## P0101 / body block 103 | 2.3.1 Impact Centrality

Aij=1,(i,j)∈ℰ0,0,otherwise,​


## P0102 / body block 104 | 2.3.1 Impact Centrality

where Aij indicates whether substations i and j are directly adjacent in G0, and the degree matrix D∈ℝ|V0|×|V0| is diagonal with


## P0103 / body block 105 | 2.3.1 Impact Centrality

Dii=j∈V0Aij,    Dij=0  (i≠j),


## P0104 / body block 106 | 2.3.1 Impact Centrality

where Dii is the degree of substation i. The algebraic connectivity λ2(G0) is the second smallest eigenvalue of L and summarizes the network’s robustness against partitioning. In implementation, the analysis is performed on the LCC.


## P0105 / body block 107 | 2.3.1 Impact Centrality

The impact centrality for a substation i is defined as the relative degradation in algebraic connectivity upon its removal:


## P0106 / body block 108 | 2.3.1 Impact Centrality

ICi∈V0=max{λ2(G0)−λ2(G0∖{i}), 0}λ2(G0),


## P0107 / body block 109 | 2.3.1 Impact Centrality

where G0∖{i} is the graph obtained by removing substation i and its incident edges from G0, and λ2(G0∖{i}) is the resulting algebraic connectivity. A larger ICi∈V0 indicates a greater reduction in network connectivity following removal.


## P0108 / body block 110 | 2.3.2 Service-weighted criticality: population-based impact

2.3.2 Service-weighted criticality: population-based impact


## P0109 / body block 111 | 2.3.2 Service-weighted criticality: population-based impact

To supplement the purely topological measure of node importance, a population-weighted impact metric is used to quantify the service population potentially disconnected by the removal of each substation. This metric leverages the tract-substation mapping to assign each substation an attributed population based on fractional service dependence. The population attributed to substation i is defined as


## P0110 / body block 112 | 2.3.2 Service-weighted criticality: population-based impact

Piattr=r∈ℛprWri,


## P0111 / body block 113 | 2.3.2 Service-weighted criticality: population-based impact

where Piattr is the population attributed to substation i, pr is the population of census tract r, Wri is the normalized dependency weight between tract r and substation i, and ℛ is the set of census tracts.


## P0113 / body block 115 | 2.3.2 Service-weighted criticality: population-based impact

For the removal of substation i, let G(−i)=G∖i denote the remaining network and let VLCC(−i) denote the node set of its LCC. The set of substations disconnected from this component is ℒi=V∖VLCC(−i).


## P0115 / body block 117 | 2.3.2 Service-weighted criticality: population-based impact

The population-weighted impact of substation i is then defined as


## P0116 / body block 118 | 2.3.2 Service-weighted criticality: population-based impact

ICipop=j∈ℒiPjattrj∈VPjattr,


## P0117 / body block 119 | 2.3.2 Service-weighted criticality: population-based impact

where ℒi is the set of substations outside the post-removal LCC, j is the summation index over substations, and V is the node set of the reduced substation network. A larger ICipop indicates that the removal of substation i disconnects a larger share of the population represented through the tract-to-substation dependency matrix.


## P0118 / body block 120 | 2.3.3 System-level Network Robustness through Percolation

2.3.3 System-level Network Robustness through Percolation


## P0119 / body block 121 | 2.3.3 System-level Network Robustness through Percolation

On the topological networkG=(V,ℰ), system-level network robustness is evaluated via percolation-style fragmentation experiments that reveal how quickly the grid’s LCC collapses under progressive node removal. Let


## P0120 / body block 122 | 2.3.3 System-level Network Robustness through Percolation

ζ=(ζ1,ζ2,…,ζ|V|)


## P0121 / body block 123 | 2.3.3 System-level Network Robustness through Percolation

denote a prescribed node-removal sequence, where ζq∈V is the q-th substation removed. After removing the first q substations, the remaining graph is defined as


## P0122 / body block 124 | 2.3.3 System-level Network Robustness through Percolation

Gqζ=GV∖ζ1,…,ζq, q=0,1,…,|V|.


## P0123 / body block 125 | 2.3.3 System-level Network Robustness through Percolation

Let VLCCGqζ denote the node set of the LCC of the remaining graph. Its size is NLCCζ(q)=VLCCGqζ


## P0124 / body block 126 | 2.3.3 System-level Network Robustness through Percolation

The normalized percolation curve is then defined as


## P0125 / body block 127 | 2.3.3 System-level Network Robustness through Percolation

gζ(q)=NLCCζ(q)NLCCζ(0)


## P0126 / body block 128 | 2.3.3 System-level Network Robustness through Percolation

Here, NLCCζ(q) is the number of nodes in the remaining graph’s LCC after removing q nodes.


## P0127 / body block 129 | 2.3.3 System-level Network Robustness through Percolation

Two removal protocols are considered to distinguish targeted from generic vulnerability. Targeted attack removes nodes in descending order of a selected node-importance metric computed on the initial network. Under random removal, the node sequence is generated randomly. Comparing the resulting percolation curves informs whether the grid behaves as a redundantly meshed network or a fragile one dominated by bottlenecks and cut-sets..


## P0128 / body block 130 | 2.4 Recovery Simulation

2.4 Recovery Simulation


## P0129 / body block 131 | 2.4.1 Synthesis of Restoration Duration

2.4.1 Synthesis of Restoration Duration


## P0130 / body block 132 | 2.4.1 Synthesis of Restoration Duration

For each earthquake scenario s and substation i∈V, the Monte Carlo simulation generates NMCrestoration duration samples Ti,s,n, where n=1,…,NMC indexes the Monte Carlo realizations. Ti,s,n is modeled stochastically through Monte Carlo sampling to capture the inherent uncertainties in the real-world repair process, such as variability in crew productivity, site-specific operational complexities, and physical access constraints. A scenario-specific representative restoration duration is obtained from the Monte Carlo sample mean:


## P0131 / body block 133 | 2.4.1 Synthesis of Restoration Duration

Ti,s=1NMCn=1NMCTi,s,n, i∈V,


## P0132 / body block 134 | 2.4.1 Synthesis of Restoration Duration

where Ti,s is the estimated mean restoration duration of substation i under scenario s, and NMC is the total number of Monte Carlo realizations. The scenario-specific duration vector is defined as


## P0133 / body block 135 | 2.4.1 Synthesis of Restoration Duration

Ts=Ti,s.


## P0134 / body block 136 | 2.4.1 Synthesis of Restoration Duration

This vector is used to identify scenario-specific repair tasks and assign their representative restoration durations in crew scheduling.


## P0135 / body block 137 | 2.4.2 Substation Recovery Dynamics

2.4.2 Substation Recovery Dynamics


## P0136 / body block 138 | 2.4.2 Substation Recovery Dynamics

Recovery dynamics are modeled using initial residual functionalities and normal restoration curves corresponding to damage states. For damage state k, the raw recovery trajectory is defined as a function of the elapsed restoration time Δt:


## P0137 / body block 139 | 2.4.2 Substation Recovery Dynamics

rk(Δt)=ck+1−ckqk(Δt),  k=1,2,3,4,


## P0138 / body block 140 | 2.4.2 Substation Recovery Dynamics

where rk(Δt) is the raw functionality associated with damage state k, ck is the corresponding initial residual functionality ratio, and qk(Δt)∈[0,1] is the normalized recovery progress. The latter is defined using the cumulative distribution function of a positively-conditioned normal distribution:


## P0139 / body block 141 | 2.4.2 Substation Recovery Dynamics

qk(Δt)=ΦΔt−μkσk−Φ−μkσk1−Φ−μkσk,  Δt≥0,


## P0140 / body block 142 | 2.4.2 Substation Recovery Dynamics

where Φ(⋅) is the standard normal cumulative distribution function, and μk and σk are the mean and standard deviation of the restoration duration associated with damage state k, respectively.


## P0141 / body block 143 | 2.4.2 Substation Recovery Dynamics

For substation i, earthquake scenario s, Monte Carlo realization n, and restoration strategy π, the elapsed restoration time is


## P0142 / body block 144 | 2.4.2 Substation Recovery Dynamics

Δti,sπ(t)=maxt−ti,sstart,π,0,


## P0143 / body block 145 | 2.4.2 Substation Recovery Dynamics

and the corresponding raw functionality is


## P0144 / body block 146 | 2.4.2 Substation Recovery Dynamics

fi,s,nraw,π(t)=rDSi,s,nΔti,sπ(t).


## P0145 / body block 147 | 2.4.2 Substation Recovery Dynamics

Here, t is the elapsed time from the beginning of recovery, ti,sstart,π is the scheduled restoration start time of substation i, and DSi,s,n is its sampled damage state.


## P0146 / body block 148 | 2.4.2 Substation Recovery Dynamics

Subsequently, raw restoration trajectory is filtered through an active source connectivity gate, which dictates that a substation can be considered functional only if it is connected through the network to an active source node. This constraint is enforced by constructing a subgraph with all substations considered functional at a specific time and inspecting the connectivity of every substation to a source gate substation. A source node includes injection substations delivering electricity from generation stations outside the study area, and it must maintain at least 50% functionality to qualify as active.


## P0147 / body block 149 | 2.4.2 Substation Recovery Dynamics

At time t, the set of operational substations is defined as


## P0148 / body block 150 | 2.4.2 Substation Recovery Dynamics

Vs,nact,π(t)=j∈V:fj,s,nraw,π(t)≥τg,


## P0149 / body block 151 | 2.4.2 Substation Recovery Dynamics

and the corresponding active-source set is


## P0150 / body block 152 | 2.4.2 Substation Recovery Dynamics

Vsrc,s,nact,π(t)=Vsrc∩Vs,nact,π(t),


## P0151 / body block 153 | 2.4.2 Substation Recovery Dynamics

where Vsrc⊆V is the set of designated source substations, and τg=0.5 is the source-gate functionality threshold. The active network is the node-induced subgraph


## P0152 / body block 154 | 2.4.2 Substation Recovery Dynamics

Gs,nact,π(t)=GVs,nact,π(t).


## P0153 / body block 155 | 2.4.2 Substation Recovery Dynamics

Source connectivity is represented by the binary indicator


## P0154 / body block 156 | 2.4.2 Substation Recovery Dynamics

χi,s,nπ(t)=1,∃ h∈Vsrc,s,nact,π(t) such that dGs,nact,π(t)(i,h)<∞,0,otherwise.


## P0155 / body block 157 | 2.4.2 Substation Recovery Dynamics

where dGs,nact,π(t)(i,h) is the shortest-path distance between substation i and source substation h in the active network. A finite distance indicates that the two substations belong to the same connected component. The effective functionality in realization n is


## P0156 / body block 158 | 2.4.2 Substation Recovery Dynamics

fi,s,neff,π(t)=fi,s,nraw,π(t)χi,s,nπ(t).


## P0157 / body block 159 | 2.4.2 Substation Recovery Dynamics

Finally, the Monte Carlo mean effective functionality is


## P0158 / body block 160 | 2.4.2 Substation Recovery Dynamics

fi,seff,π(t)=1NMCn=1NMCfi,s,neff,π(t).


## P0159 / body block 161 | 2.4.3 System-level Recovery

2.4.3 System-level Recovery


## P0160 / body block 162 | 2.4.3 System-level Recovery

The effective substation functionality is mapped to census-tract service availability through the tract-to-substation dependency matrix. For census tract r, earthquake scenario s, restoration strategy π, and time t, the tract-level service availability is defined as


## P0161 / body block 163 | 2.4.3 System-level Recovery

Sr,sπ(t)=i∈VWrifi,seff,π(t),


## P0162 / body block 164 | 2.4.3 System-level Recovery

where Sr,sπ(t)∈[0,1] is the modeled service availability of tract r, Wri is the normalized dependency weight between tract r and substation i, V is the set of substations, and fi,seff,π(t) is the Monte Carlo mean effective functionality of substation i.


## P0163 / body block 165 | 2.4.3 System-level Recovery

In matrix form,


## P0164 / body block 166 | 2.4.3 System-level Recovery

Ssπ(t)=Wfseff,π(t),


## P0165 / body block 167 | 2.4.3 System-level Recovery

where Ssπ(t)=Sr,sπ(t)r∈ℛ​ is the tract-level service vector, W=Wrir∈ℛ, i∈V​ is the tract-to-substation dependency matrix, ℛ is the set of census tracts, and fseff,π(t)=fi,seff,π(t)i∈V is the substation-functionality vector.


## P0166 / body block 168 | 2.4.3 System-level Recovery

The fraction of the initial LCC retained at time t is


## P0167 / body block 169 | 2.4.3 System-level Recovery

FLCC,sπ(t)=VLCCGsfunc,π(t)|V0|,


## P0168 / body block 170 | 2.4.3 System-level Recovery

where VLCCGsfunc,π(t) is the node set of the LCC of the functional graph and V0 is the number of nodes in the initial LCC.


## P0169 / body block 171 | 2.4.3 System-level Recovery

Note that while FLCC,sπ(t) is mathematically analogous to the percolation metric gζ(q) defined in Section 2.3.3, their methodological purposes differ. gζ(q) characterizes the static structural degradation of the network under targeted node removal, whereas FLCC,sπ(t) tracks the dynamic reassembly of the network during the restoration process. The independent variables for these two functions are the number of removed nodes q and time t, respectively.


## P0170 / body block 172 | 2.4.3 System-level Recovery

Average degree of the functional network is calculated according to:


## P0171 / body block 173 | 2.4.3 System-level Recovery

dsπ(t)=1Vsfunc,π(t)i∈Vsfunc,π(t)di(t)=2ℰsfunc,π(t)Vsfunc,π(t),


## P0172 / body block 174 | 2.4.3 System-level Recovery

where di(t) is the degree of substation i in Gsfunc,π(t).


## P0173 / body block 175 | 2.4.3 System-level Recovery

To track restoration of service to tracts, two aggregated scalar metrics are introduced. Population-weighted recovery is the weighted sum of services based upon the population of each census tract. Adding to this, SVI-weighted recovery takes into account both the population and the SVI index of each census tract to arrive at a metric that is informed by social vulnerability. The population-weighted service-availability curve is:


## P0174 / body block 176 | 2.4.3 System-level Recovery

Fpop,sπ(t)=r∈ℛprSr,sπ(t)r∈ℛpr,


## P0175 / body block 177 | 2.4.3 System-level Recovery

and the SVI-weighted service-availability curve is:


## P0176 / body block 178 | 2.4.3 System-level Recovery

FSVI,sπ(t)=r∈ℛprSVIrSr,sπ(t)r∈ℛprSVIr,


## P0177 / body block 179 | 2.4.3 System-level Recovery

where pr is the population of census tract r, SVIr is its Social Vulnerability Index, and Sr,sπ(t) is its modeled service availability. Both Fpop,sπ(t) and FSVI,sπ(t) range from 0 to 1.


## P0178 / body block 180 | 2.4.4 Restoration Milestones

2.4.4 Restoration Milestones


## P0179 / body block 181 | 2.4.4 Restoration Milestones

System-level recovery performance is summarized using the normalized area under the service availability curve (AUC) and the time required to reach the 80% recovery threshold. For earthquake scenario s, restoration strategy π, and weighting scheme w∈W, where \mathcal W={pop,SVI}, the normalized area under the curve is defined as


## P0180 / body block 182 | 2.4.4 Restoration Milestones

AUCw,sπ=1Tend0TendFw,sπ(t)dt,


## P0181 / body block 183 | 2.4.4 Restoration Milestones

where Fw,sπ(t) is the system-level service-availability curve, t is the elapsed recovery time, and Tend is the end of the evaluation horizon. The population-weighted and population-and-SVI-weighted recovery curves are denoted by Fpop,sπ(t) andFSVI,sπ(t)), respectively.


## P0183 / body block 185 | 2.4.4 Restoration Milestones

On the discrete reporting grid tm=mΔt, m=0,…,M, with tM=Tend, the normalized AUC is evaluated using the trapezoidal rule:


## P0184 / body block 186 | 2.4.4 Restoration Milestones

AUCw,sπ≈1Tendm=0M−1Fw,sπ(tm)+Fw,sπ(tm+1)2(tm+1−tm).


## P0185 / body block 187 | 2.4.4 Restoration Milestones

The 80% recovery time is defined as


## P0186 / body block 188 | 2.4.4 Restoration Milestones

T80,w,sπ=inf{t∈[0,Tend]:Fw,sπ(t)≥0.80},


## P0187 / body block 189 | 2.4.4 Restoration Milestones

Here, w denotes the weighting scheme, m is the reporting-time index, M is the final reporting-time index, and Δt is the reporting interval.


## P0188 / body block 190 | 2.5 Resource-Constrained Restoration Scheduling

2.5 Resource-Constrained Restoration Scheduling


## P0189 / body block 191 | 2.5.1 Resource-Constrained Dispatch Model

2.5.1 Resource-Constrained Dispatch Model


## P0190 / body block 192 | 2.5.1 Resource-Constrained Dispatch Model

Post-earthquake restoration is modeled as a resource-constrained multi-depot routing and scheduling problem. The formulation enforces several operational constraints.


## P0191 / body block 193 | 2.5.1 Resource-Constrained Dispatch Model

First, crew capacity ensures that the number of maximum concurrent restorations can not exceed the number of crews. Each crew is anchored to a depot at initialization and executes a time-ordered sequence of tasks. At any decision, each crew is characterized by its current location, and its next available time. The system state is defined by the set of remaining damaged substations and the crew states. After the repair is completed, the task is marked complete, the crew’s location and next availability time are updated, and the substation is treated as restored. Let Ds⊆V denote the set of repair tasks under earthquake scenario s, C the set of repair crews, and ℬ the set of maintenance depots. Each crew c∈C is assigned a home depot b(c)∈ℬ and performs an ordered sequence of repair tasks. A restoration schedule is represented by


## P0192 / body block 194 | 2.5.1 Resource-Constrained Dispatch Model

π=υc:c∈C, υc=υc,1,…,υc,mc,


## P0193 / body block 195 | 2.5.1 Resource-Constrained Dispatch Model

where υc is the task sequence assigned to crew c, υc,q∈Ds is the q-th task performed by that crew, and mc is the number of tasks assigned. Each task in Ds is assigned to exactly one crew.


## P0194 / body block 196 | 2.5.1 Resource-Constrained Dispatch Model

Second, time sequence helps maintain the physical order of travel, repair and redispatch. Travel time is generally smaller than repair duration and does not dominate the absolute restoration timeline, but it remains operationally relevant because repeated travel affects crew availability, task assignment, and restoration sequencing, particularly for substations with minor damage and short repair durations. Let τb(c),i denote the travel time from crew c's home depot to task i, and let τji denote the travel time from task j to task i. The representative restoration duration of task i under scenario s is denoted by Ti,s, as obtained from the Monte Carlo sample mean defined previously.


## P0195 / body block 197 | 2.5.1 Resource-Constrained Dispatch Model

For the first task assigned to crew c, the arrival and completion times are


## P0196 / body block 198 | 2.5.1 Resource-Constrained Dispatch Model

Aνc,1,sπ=τb(c),νc,1,


## P0197 / body block 199 | 2.5.1 Resource-Constrained Dispatch Model

Cυc,1,sπ=Aυc,1,sπ+Tυc,1,s,


## P0198 / body block 200 | 2.5.1 Resource-Constrained Dispatch Model

For each subsequent task q=2,…,mc,


## P0199 / body block 201 | 2.5.1 Resource-Constrained Dispatch Model

Aνc,q,sπ=Cνc,q−1,sπ+τνc,q−1,νc,q, q=2,…,mc,


## P0200 / body block 202 | 2.5.1 Resource-Constrained Dispatch Model

Cνc,q,sπ=Aνc,q,sπ+Tνc,q,s.


## P0201 / body block 203 | 2.5.1 Resource-Constrained Dispatch Model

Here, Aνc,q,sπ and Cνc,q,sπ are the arrival and completion times, respectively, of the q-th task assigned to crew c under scenario s and schedule π. The crew-schedule makespan is defined as the completion time of the final repair task:


## P0202 / body block 204 | 2.5.1 Resource-Constrained Dispatch Model

Cmax,sπ=maxc∈C, 1≤q≤mcCνc,q,sπ,


## P0203 / body block 205 | 2.5.1 Resource-Constrained Dispatch Model

where Cmax,sπ is he completion time of the final repair task and therefore represents the total duration required to complete all repair tasks under scenario s and schedule π.


## P0204 / body block 206 | 2.5.1 Resource-Constrained Dispatch Model

Third, path validity mandates crew to move along real road network graph edges using specified speed. Spatial frictions are modeled through a precomputed travel matrix τ(a,b) (hours) between any two locations a,b∈S. These travel times are computed from shortest paths on a routable OpenStreetMap road graph (OpenStreetMap contributors, n.d.), in which substations and repair bases are mapped to the nearest road graph. This ensures that dispatch decisions reflect the Los Angeles road network typology rather than Euclidean distances. The travel-time matrix is treated as fixed for a given analysis run and remains independent of time of day or post-event road degradation.


## P0205 / body block 207 | 2.5.2 Rule-based Restoration Sequencing

2.5.2 Rule-based Restoration Sequencing


## P0206 / body block 208 | 2.5.2 Rule-based Restoration Sequencing

Rule-based sequencing logic, which is primarily based on the variations in the weights of substation metrics. We evaluate seven strategies:


## P0207 / body block 209 | 2.5.2 Rule-based Restoration Sequencing

(1) Impact-first. Prioritizes structurally important substations to accelerate restoration of network connectivity. Substations are ranked by impact centrality first, betweenness centrality second, and node degree third.


## P0208 / body block 210 | 2.5.2 Rule-based Restoration Sequencing

(2) Betweenness-first. Prioritizes substations that serve as bridging nodes in the transmission graph. Substations are ranked by betweenness centrality first and node degree second.


## P0209 / body block 211 | 2.5.2 Rule-based Restoration Sequencing

(3) Degree-first. Prioritizes substation connected to large number of other substations. Substations are ranked by node degree first and betweenness centrality second.


## P0210 / body block 212 | 2.5.2 Rule-based Restoration Sequencing

(4) Closeness-first. Prioritizes substations with short paths of connections to the rest of the network. Substations are ranked by closeness centrality first and node degree second.


## P0211 / body block 213 | 2.5.2 Rule-based Restoration Sequencing

(5) Impact-first (Population). Prioritizes substations expected to restore service to the largest number of people. Substations are ranked by population impact, computed as a node-level population-importance proxy from tract dependency weights and tract population.


## P0212 / body block 214 | 2.5.2 Rule-based Restoration Sequencing

(6) Hospital-first. Prioritizes substations serving tracts that contain any hospital. Substations are ranked first by the number of mapped hospital-containing census tract links and second by total mapped population.


## P0213 / body block 215 | 2.5.2 Rule-based Restoration Sequencing

(7) Random. Generates a fixed-seed random order of damaged substations and serves as a reproducible baseline representing uncoordinated recovery.


## P0214 / body block 216 | 2.5.2 Rule-based Restoration Sequencing

Importantly, these policies differ only in task selection. All policies are evaluated under the same operational constraints, allowing a clear comparison of decision logic.


## P0215 / body block 217 | 2.5.3 Logistics-aware Genetic-Algorithm-based Restoration Scheduling

2.5.3 Logistics-aware Genetic-Algorithm-based Restoration Scheduling


## P0216 / body block 218 | 2.5.3.1 Task value determination

2.5.3.1 Task value determination


## P0217 / body block 219 | 2.5.3.1 Task value determination

To support restoration scheduling under limited crew resources, each damaged substation is assigned a task value that combines its direct service contribution and its structural importance in the transmission network. This value is then used in the logistics-constrained restoration sequencing problem optimized by GA.


## P0218 / body block 220 | 2.5.3.1 Task value determination

For each repair task i∈Ds, a normalized service-priority score is defined to represent the societal importance of restoring the corresponding substation. Three service-related quantities are considered: the attributed population Piattr, hospital-tract coverage Hicov, and population-SVI-weighted exposure UiSVI.


## P0219 / body block 221 | 2.5.3.1 Task value determination

The hospital-tract coverage is defined as


## P0220 / body block 222 | 2.5.3.1 Task value determination

Hicov=r∈ℛhrWri,


## P0221 / body block 223 | 2.5.3.1 Task value determination

where hr=1 when census tract r contains at least one hospital. The population-SVI-weighted exposure is defined as


## P0222 / body block 224 | 2.5.3.1 Task value determination

UiSVI=r∈ℛωrSVIWri,  ωrSVI=prvru∈Rpuvu,


## P0223 / body block 225 | 2.5.3.1 Task value determination

where pr and vr are the population and SVI value of tract r, respectively.


## P0224 / body block 226 | 2.5.3.1 Task value determination

Each quantity is independently normalized across the repair-task set for scenario s:


## P0225 / body block 227 | 2.5.3.1 Task value determination

xi,s=xi−minj∈Dsxjmaxj∈Dsxj−minj∈Dsxj+εn,


## P0226 / body block 228 | 2.5.3.1 Task value determination

where xi∈{Piattr,Hicov,UiSVI}, j indexes repair tasks in Ds, and εn>0 prevents division by zero when all task values are identical. The normalized service priority score is then defined as


## P0227 / body block 229 | 2.5.3.1 Task value determination

Bi,s=wpopPi,sattr+whospHi,scov+wSVIUi,sSVIwpop+whosp+wSVI,


## P0228 / body block 230 | 2.5.3.1 Task value determination

where wpop, whosp, and wSVI are the nonnegative population, hospital, and SVI weights adopted by the corresponding GA policy. The normalization ensures Bi,s∈[0,1].


## P0229 / body block 231 | 2.5.3.1 Task value determination

To represent the structural role of each substation in the transmission network, the normalized network-importance score is defined as


## P0230 / body block 232 | 2.5.3.1 Task value determination

Ii=βrRi+βvVivolt+βℓLiβr+βv+βℓ


## P0231 / body block 233 | 2.5.3.1 Task value determination

where Ri is the source-role score, Vivolt is the voltage-class score, and Li is the line-multiplicity score. The weighting coefficients satisfy


## P0232 / body block 234 | 2.5.3.1 Task value determination

βr+βv+βl=1,


## P0233 / body block 235 | 2.5.3.1 Task value determination

and are set to


## P0234 / body block 236 | 2.5.3.1 Task value determination

βr=0.70,  βv=0.20,  βl=0.10


## P0235 / body block 237 | 2.5.3.1 Task value determination

to emphasize the source-related functional role.


## P0236 / body block 238 | 2.5.3.1 Task value determination

The source-role score Ri is assigned 1 for a source-related node, 0.6 for a transit node, and 0 otherwise. The voltage-class score Vivolt is assigned according to the highest operating voltage associated with the substation. Values of 1, 0.8, 0.5, 0.2, and 0 are assigned to substations with maximum operating voltages of 500, 230, 138 or 115, 69 or 66 kV, and other voltage classes, respectively. The line-multiplicity score is defined as Li=minnincap,1, where ni is the number of transmission lines associated with substation i, and ncap is the specified truncation value.


## P0237 / body block 239 | 2.5.3.1 Task value determination

The final task-priority value is defined as a convex combination of the service-priority and network-importance scores:


## P0238 / body block 240 | 2.5.3.1 Task value determination

Qi,stask=(1−η)Bi,s+ηIi,  0≤η≤1,


## P0239 / body block 241 | 2.5.3.1 Task value determination

where Qi,stask is the priority value of repair task i under earthquake scenario s, Bi,s is its normalized service-priority score, Ii is its normalized network-importance score, and η controls the relative contribution of network importance. The network-importance score is scenario-independent, whereas the service-priority and final task-priority scores are evaluated over the scenario-specific repair-task set Ds.


## P0240 / body block 242 | 2.5.3.2 Schedule optimization objective

2.5.3.2 Schedule optimization objective


## P0241 / body block 243 | 2.5.3.2 Schedule optimization objective

For each candidate restoration schedule, the GA evaluates the sequence under crew and travel-time constraints. The schedule fitness to be maximized by GA is defined as


## P0242 / body block 244 | 2.5.3.2 Schedule optimization objective

Js(π)=i∈DsQi,staskTeval−Ci,sπ+Tevali∈DsQi,stask−ωmCmax,sπTeval,


## P0243 / body block 245 | 2.5.3.2 Schedule optimization objective

where [x]+=max(x,0), Ds is the set of dispatchable repair tasks in scenario s, Qi,stask is the task-priority value, Teval is the finite GA evaluation horizon, Ci,sπ is its completion time under schedule π, Cmax,s(π) is the schedule makespan, and ωm is the makespan penalty coefficient. The first term is a normalized early-completion benefit. Completing a high-value task earlier produces a larger contribution. The second term penalizes long overall completion times. Both terms are normalized by Teval, while the first term is additionally normalized by the total task-priority value, making the fitness values comparable across scenarios with different task sets and priority score magnitudes.


## P0244 / body block 246 | 2.5.3.2 Schedule optimization objective

In implementation, three strategies, namely Balanced, HospFirst and Efficiency are supplied with corresponding weights, as shown in Table 2, to provide comparison between different prioritization schemes.


## P0245 / body block 247 | 2.5.3.2 Schedule optimization objective

Table 2. GA Strategies Evaluated


## T3R1C1 / body block 248 | 2.5.3.2 Schedule optimization objective

GA strategy


## T3R1C2 / body block 248 | 2.5.3.2 Schedule optimization objective

wp


## T3R1C3 / body block 248 | 2.5.3.2 Schedule optimization objective

wh


## T3R1C4 / body block 248 | 2.5.3.2 Schedule optimization objective

ws


## T3R1C5 / body block 248 | 2.5.3.2 Schedule optimization objective

wm


## T3R1C6 / body block 248 | 2.5.3.2 Schedule optimization objective

Interpretation


## T3R2C1 / body block 248 | 2.5.3.2 Schedule optimization objective

Balanced


## T3R2C2 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R2C3 / body block 248 | 2.5.3.2 Schedule optimization objective

3


## T3R2C4 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R2C5 / body block 248 | 2.5.3.2 Schedule optimization objective

0.5


## T3R2C6 / body block 248 | 2.5.3.2 Schedule optimization objective

Balances population restoration, hospital access, and schedule efficiency


## T3R3C1 / body block 248 | 2.5.3.2 Schedule optimization objective

HospFirst


## T3R3C2 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R3C3 / body block 248 | 2.5.3.2 Schedule optimization objective

20


## T3R3C4 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R3C5 / body block 248 | 2.5.3.2 Schedule optimization objective

0.1


## T3R3C6 / body block 248 | 2.5.3.2 Schedule optimization objective

Strongly prioritizes hospital-related restoration, with weak makespan penalty


## T3R4C1 / body block 248 | 2.5.3.2 Schedule optimization objective

Efficiency


## T3R4C2 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R4C3 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R4C4 / body block 248 | 2.5.3.2 Schedule optimization objective

1


## T3R4C5 / body block 248 | 2.5.3.2 Schedule optimization objective

2


## T3R4C6 / body block 248 | 2.5.3.2 Schedule optimization objective

Places stronger emphasis on reducing overall completion time


## P0246 / body block 249 | 2.6 Tract-Level Typology with K-Means

2.6 Tract-Level Typology with K-Means


## P0247 / body block 250 | 2.6 Tract-Level Typology with K-Means

The tract-level feature vector comprises recovery, network-structure, socioeconomic, built-environment, and hazard-exposure characteristics. To holistically and probabilistically account for the regional risks, all scenario-dependent features are evaluated under the 2%-in-50-year earthquake scenario, denoted by s⋆.


## P0248 / body block 251 | 2.6 Tract-Level Typology with K-Means

Representing power supply robustness, the first theme includes the tract-level time to 80% service recovery, T80,r,s⋆, and the initial post-earthquake service availability, Sr,s⋆(0).


## P0249 / body block 252 | 2.6 Tract-Level Typology with K-Means

The second theme, Network Structure, maps substation-level network metrics to census tracts using the previously defined tract-to-substation dependency weights. Let N(r)=i∈V:Wri>0 denote the set of substations associated with census tract r. The dependency shares are calculated as


## P0250 / body block 253 | 2.6 Tract-Level Typology with K-Means

Wri=Wrij∈N(r)Wrj,  i∈N(r),


## P0251 / body block 254 | 2.6 Tract-Level Typology with K-Means

where Wri is the dependency weight between tract r and substation i, and j is the summation index over the substations associated with tract r. For any normalized network metric mi  of substation i over all substations, the corresponding tract-level value is


## P0252 / body block 255 | 2.6 Tract-Level Typology with K-Means

mrtract=i∈N(r)Wrimi.


## P0253 / body block 256 | 2.6 Tract-Level Typology with K-Means

The substation metrics mapped in this manner are degree, impact centrality, and betweenness centrality. Dependency concentration is characterized using the Herfindahl-Hirschman Index (HHI; Rhoades, 1993):


## P0254 / body block 257 | 2.6 Tract-Level Typology with K-Means

HHIr=i∈N(r)Wri 2.


## P0255 / body block 258 | 2.6 Tract-Level Typology with K-Means

A larger HHIr indicates that tract r depends more strongly on a small number of substations and therefore has lower supply redundancy.


## P0256 / body block 259 | 2.6 Tract-Level Typology with K-Means

The third theme is socio-demographic and built environment characteristics, including housing age, population density, SVI theme percentiles, and NRI-based risk and asset-exposure.


## P0257 / body block 260 | 2.6 Tract-Level Typology with K-Means

The final clustering feature vector for tract r is xr∈ℛ11and contains T80, initial service availability, mapped degree, mapped impact centrality, mapped betweenness centrality, dependency HHI, pre-1970 housing ratio, population density, NRI risk score, NRI building value, and composite SVI score. The four individual SVI themes are used to construct the composite SVI score but are not entered separately into the clustering matrix.


## P0258 / body block 261 | 2.6 Tract-Level Typology with K-Means

Let X∈ℛ|ℛ|×11 denote the assembled feature matrix. Before standardization, population density and NRI building value are log-transformed:


## P0259 / body block 262 | 2.6 Tract-Level Typology with K-Means

xrℓ∗=ln1+xrℓ,  ℓ∈ℒ,


## P0260 / body block 263 | 2.6 Tract-Level Typology with K-Means

where L=Pop_Density,NRI_BUILDVALUE.


## P0261 / body block 264 | 2.6 Tract-Level Typology with K-Means

All other features remain unchanged, such that xrℓ∗=xrℓ for ℓ∉ℒ. Each transformed feature is then standardized across census tracts:


## P0262 / body block 265 | 2.6 Tract-Level Typology with K-Means

zrℓ=xrℓ∗−μℓσℓ,


## P0263 / body block 266 | 2.6 Tract-Level Typology with K-Means

where zrℓ is the standardized value of feature ℓ for tract r, and μℓ and σℓ are the mean and standard deviation, respectively, of transformed feature ℓ across the retained census tracts. The resulting standardized matrix is used for K-means clustering.


## P0264 / body block 267 | 2.6 Tract-Level Typology with K-Means

The clustering is performed using the K-means algorithm, which partitions observations into K clusters based on minimizing Within Cluster Sum of Square(WCSS) variance (MacQueen, 1967; Lloyd, 1982). Candidate solutions are evaluated for K=1,…,10. Let WCSSK denote the inertia obtained for K clusters. The selected number of clusters, K∗, is determined using using the elbow criterion (Thorndike, 1953), operationalized as the candidate point with the maximum perpendicular distance to the line segment connecting the first and last points of the WCSS curve.. The variables summarized in Table 3 are used for clustering analysis. These variables encompass features representing power supply robustness, built environment characteristics, socio-demographic factors, and natural hazard risk exposure. To limit the disproportionate influence of strongly correlated features, one representative variable is retained from each group of correlated variables. The clustering analysis is used to identify distinct census-tract recovery-vulnerability typologies and to determine which groups exhibit the combined characteristics of delayed restoration, elevated social vulnerability, and greater disaster-risk exposure.


## P0265 / body block 268 | 2.6 Tract-Level Typology with K-Means

To complement the K-means recovery-vulnerability typology, a compound hotspot score is constructed to identify census tracts where delayed restoration coincides with higher social vulnerability, older housing stock, and greater disaster-risk exposure. This score is used as a post-clustering ranking metric for highlighting the most policy-relevant tracts. Four hotspot components are considered: tract-level recovery T80,r, the share of pre-1970 housing Hrpre70, the National Risk Index risk score NRIrrisk, and the social vulnerability score SVIrcomp. Each component is converted to a percentile rank across all census tracts so that variables measured on different scales can be combined consistently:


## P0266 / body block 269 | 2.6 Tract-Level Typology with K-Means

ξrℓ=rankℛxrℓℛ,  ℓ∈T80,r,Hrpre70,NRIrrisk,SVIrcomp,


## P0267 / body block 270 | 2.6 Tract-Level Typology with K-Means

where ξrℓ is the percentile rank of hotspot component ℓ for census tract r, xrℓ is the corresponding untransformed and unstandardized feature value, rankℛxrℓ is its ascending  rank across the census-tract set ℛ, and |ℛ| is the number of census tracts. Larger values of ξrℓ indicate greater concern for the corresponding component. The compound recovery-vulnerability hotspot score is defined as the sum of the four percentile-rank components:


## P0268 / body block 271 | 2.6 Tract-Level Typology with K-Means

Ψr=ξT80,r+ξHrpre70+ξNRIrrisk+ξSVIrcomp


## P0269 / body block 272 | 2.6 Tract-Level Typology with K-Means

where Ψr is the compound hotspot score for census tract r. The ten census tracts with the largest Ψr values are designated as recovery-vulnerability hotspots. This ranking provides a more targeted recovery-equity screening output than cluster membership alone.


## P0270 / body block 273 | 2.6 Tract-Level Typology with K-Means

Table 3. Tract-level Features Used for K-Means Clustering


## T4R1C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Theme


## T4R1C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Feature(s)


## T4R1C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

Symbol


## T4R1C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Description


## T4R2C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Power-service recovery


## T4R2C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Recovery time to 80% service availability


## T4R2C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

T80,r


## T4R2C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

First time at which the modeled service availability of tract r reaches 0.80 under the 2%-in-50-year earthquake scenario. Larger values indicate slower service recovery.


## T4R3C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Initial service availability


## T4R3C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

Sr(0)


## T4R3C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Modeled service availability of tract r immediately after the earthquake and source-connectivity gating. Larger values indicate greater retained initial service.


## T4R4C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Network dependency and topology


## T4R4C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Dependency-weighted degree


## T4R4C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

Degr


## T4R4C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Weighted mean of the node degrees of the substations supplying tract r, using normalized tract-substation dependency weights. Larger values indicate dependence on more locally connected substations.


## T4R5C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Dependency-weighted impact centrality


## T4R5C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

ICr


## T4R5C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Weighted mean of the impact-centrality scores of the substations supplying tract r. Larger values indicate dependence on substations with greater influence on network connectivity.


## T4R6C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Dependency-weighted betweenness centrality


## T4R6C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

BCr


## T4R6C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Weighted mean of the betweenness-centrality scores of the substations supplying tract r. Larger values indicate dependence on substations that more frequently act as network bridges.


## T4R7C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Dependency concentration


## T4R7C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

HHIr


## T4R7C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Herfindahl-Hirschman Index calculated from the normalized tract-substation dependency weights. Larger values indicate more concentrated dependence on a smaller number of substations.


## T4R8C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Built environment


## T4R8C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Pre-1970 housing ratio


## T4R8C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

Hrpre70


## T4R8C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Share of housing units in tract r constructed before 1970. Larger values indicate a greater concentration of older housing stock.


## T4R9C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Demographic exposure


## T4R9C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

Population density (population/mi²)


## T4R9C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

ρrpop


## T4R9C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Total tract population divided by tract area in square miles. Larger values indicate greater population concentration.


## T4R10C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Social vulnerability


## T4R10C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

SVI composite score


## T4R10C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

SVIrcomp


## T4R10C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Composite measure constructed from the four CDC Social Vulnerability Index theme percentile scores: socioeconomic status, household characteristics, racial and ethnic minority status, and housing type and transportation. Larger values indicate greater social vulnerability.


## T4R11C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Natural-hazard


## T4R11C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

NRI risk score


## T4R11C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

NRIrrisk


## T4R11C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

National Risk Index score representing relative risk from the hazards included in the NRI framework. Larger values indicate greater relative natural-hazard risk.


## T4R12C1 / body block 274 | 2.6 Tract-Level Typology with K-Means

Natural-hazard


## T4R12C2 / body block 274 | 2.6 Tract-Level Typology with K-Means

NRI building value


## T4R12C3 / body block 274 | 2.6 Tract-Level Typology with K-Means

VrNRI


## T4R12C4 / body block 274 | 2.6 Tract-Level Typology with K-Means

Estimated total building value exposed within tract r, obtained from the National Risk Index dataset. Larger values indicate greater built-asset exposure.


## P0271 / body block 275 | 2.6 Tract-Level Typology with K-Means

Note: All features are standardized before clustering. Population density and NRI building value are first transformed using ln(1+x) to reduce right skew, whereas the remaining features are standardized without prior transformation.


## P0273 / body block 277 | 2.6 Tract-Level Typology with K-Means

Results


## P0274 / body block 278 | 2.6 Tract-Level Typology with K-Means

Source-gated topology concentrates network vulnerability in high-impact substations


## P0276 / body block 280 | 2.6 Tract-Level Typology with K-Means

Figure 2. Physical transmission network and reduced substation-level topology. (A) Processed physical transmission-line network, showing CEC transmission-line geometries and substation locations. (B) Reduced substation-level topology derived from the physical network. Each edge represents direct along-network adjacency between two substations, defined by a physical-network path containing no intermediate registered substation or substation projection anchor. Edge weights retain the corresponding Dijkstra shortest-path lengths along the physical transmission network; while displayed in straight lines, the links are schematic and do not represent straight transmission corridors. (C) Percolation behavior of the reduced topology.


## P0277 / body block 281 | 2.6 Tract-Level Typology with K-Means

The network shown in Figure 2B is a reduced substation-level representation derived from the processed physical transmission graph in Figure 2A. A reduced edge is retained only when two registered substations are connected through the physical network and the intervening path contains no other registered substation or substation projection anchor. Although the reduced edges are displayed schematically as straight connections, each edge weight preserves the corresponding along-network shortest-path distance in the physical graph. The resulting connected network contains 92 nodes and 318 edges, with a mean degree of 6.91. Using along-network distance as the edge weight, the mean shortest-path distance over all node pairs is 41.4 km. This reduction preserves the adjacency and distance relationships required for the subsequent analyses of centrality, source connectivity, and restoration dynamics.


## P0278 / body block 282 | 2.6 Tract-Level Typology with K-Means

Substation importance depends on which centrality is considered. Degree centrality captures local connectivity, but a high degree does not reliably translate into system-wide consequence. Betweenness centrality highlights nodes that concentrate shortest-path routing and therefore represent transmission bottlenecks. Impact (λ2-based) centrality captures the contribution of a substation to global network fragmentation. Taken together, these centralities imply that restoration priorities should not be guided solely by substations with large number of transmission line connections.


## P0279 / body block 283 | 2.6 Tract-Level Typology with K-Means

Notably, when the power grid fragments into disconnected sub-networks, transmission lines would no longer connect the available supply to demand across those sub-networks, so power outage can persist even if some local assets remain functional. The percolation curves in Figure 2C track the network's LCC fraction as substations are removed. Under random removal, connectivity decreases gradually, with only two more pronounced drops around the 33rd and 67th node, respectively. In contrast, targeted removal takes out nodes ranked by the orders of various centrality metrics calculated on the original graph, so each removal degrades the network structure more than the random counterpart. Within the first 35 degree-targeted removals, the LCC fraction drops to below 0.2, long before the random case reaches comparable degradation. This indicates that the LCC decomposes much faster under targeted removal, reflecting the concentrated impact on network connectivity from a small group of high-importance substations.


## P0280 / body block 284 | 2.6 Tract-Level Typology with K-Means

This result indicates that the source-gated transmission topology is not uniformly vulnerable. Network vulnerability is concentrated in a small group of substations whose disruption can fragment the transmission network more rapidly than random outages. This topological concentration provides the structural basis for later restoration-strategy comparisons, because repairing highly connected or high-impact substations can influence not only local service restoration but also the source connectivity of network components.


## P0281 / body block 285 | 3.2 Unconstrained baseline recovery is spatially uneven across census tracts

3.2 Unconstrained baseline recovery is spatially uneven across census tracts


## P0283 / body block 287 | 3.2 Unconstrained baseline recovery is spatially uneven across census tracts

Figure 3: Tract-level recovery patterns under the unconstrained baseline for the 2%-in-50-year scenario. (A) Distribution of time to 80% recovery (T80) across census tracts. (B) Spatial distribution of tract-level T80 across the study area.


## P0284 / body block 288 | 3.2 Unconstrained baseline recovery is spatially uneven across census tracts

The unconstrained baseline represents the recovery condition before crew-routing and repair-dispatch constraints are imposed. As shown in Figure 3A, tract-level T80 ranges from 35.8 to 45.8 h under the 2%-in-50-year scenario, with a large share of census tracts clustered near 43.25 h. The corresponding spatial distribution in Figure 3B shows that the longest T80 values are concentrated in the northwestern portion of the study area. These results indicate that tract-level recovery is spatially uneven even before logistics-aware crew scheduling is introduced. The variation is generated by the combined effects of spatially heterogeneous substation damage, source-gated transmission connectivity, and tract-substation dependency structure. The unconstrained baseline therefore provides a reference condition for evaluating how utility yard travel, crew constraints, and restoration-prioritization strategies further reshape recovery outcomes in logistics-aware simulations.


## P0285 / body block 289 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes


## P0287 / body block 291 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Figure 4: Spatial distribution of substation repair crew bases. Grey points indicate substations. Blue and orange points indicate LADWP and Southern California Edison (SCE) crew bases that serve the study area.


## P0288 / body block 292 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Logistics-aware restoration simulation considers repair-yard origins, parallel crew deployment, restoration durations, and road-network travel between tasks. Crews depart from specified utility yards and travel between damaged substations. Figure 4 illustrates the spatial distribution of the utility yards serving as bases for repair crews.


## P0290 / body block 294 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Figure 5: System-level recovery performance and equity-related recovery metrics across restoration strategies. (A) Recovery of population-weighted tract-level service availability, calculated as the weighted sum of tract service and population. (B) Population-weighted and SVI-weighted T80 across restoration strategies. Differences between paired indicators show how recovery milestones differ between the general population-weighted and socially vulnerable population-weighted metrics. (C) Recovery of the largest connected component fraction. (D) Network average degree recovery.


## P0291 / body block 295 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Figure 5 and Table 4 compare the system-level recovery outcomes across the tested restoration strategies. Across all strategies, the SVI-weighted T80 is slightly earlier than or equal to its population-weighted counterpart. This shows that, at the aggregate system level, the recovery curve weighted jointly by population and social vulnerability reaches 80% recovery level no later than the population-weighted curve under the 2%-in-50-year scenario. However, this does not indicate that every highly vulnerable tract recovers earlier.


## P0292 / body block 296 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Among the logistics-aware strategies, the hospital-first rule reaches the 80% recovery level earliest, with population- and SVI-weighted T80​ values of 47.00 and 46.15 h, respectively. These values are 5.15 and 4.35 h later than the corresponding unconstrained upper-bound values of 41.85 and 41.80 h, reflecting the additional delays introduced by finite crew availability, depot access, task sequencing, and road-travel times. The impact-population-first strategy also performs competitively, reaching T80 at 49.95 h for the population-weighted curve and 48.15 h for the SVI-weighted curve. Among the GA-based strategies, GA-HospitalFirst produces the earliest recovery milestones, at 49.80 and 49.00 h, followed by GA-Balanced at 52.95 and 52.40 h. In contrast, the impact-𝜆2​-first, betweenness-first, degree-first, closeness-first, random, and GA-Efficiency strategies require approximately 58-61 h to reach 80% recovery.


## P0293 / body block 297 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

The key contrast is not that topology-only rules are suboptimal, but that different recovery metrics emphasize different service beneficiaries and different portions of the recovery trajectory. The topology-oriented rules restore nodes that are structurally important in the graph, but those nodes are not necessarily the substations with the strongest tract-level population or SVI-weighted service consequences. In the 2%-in-50-year scenario, the hospital-first and impact-population-first rules reach T80 substantially earlier than the degree-, betweenness-, closeness-, and impact-𝜆2-first rules. This reveals that population exposure, vulnerable-population exposure, and tract-substation dependency determine a repair sequence's efficacy far better than network topology alone.


## P0294 / body block 298 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Notably, the population- and SVI-weighted metrics are similar but not identical. Across most strategies, SVI-weighted T80 is slightly earlier than or approximately equal to population-weighted T80, indicating that the restoration sequence happens to recover many SVI-weighted service dependencies at least as quickly as the population-weighted average. However, the magnitude of the population-SVI gap varies by strategy. This difference is the key equity-relevant finding: restoration strategies do not only differ in aggregate speed, but also in how their repair order aligns with the spatial distributions of population exposure and social vulnerability. As expected, the unconstrained case yields the largest AUC because it represents an upper-bound reference in which all substation recovery processes begin at t=0. It does not include crew-capacity, task-sequencing, depot-travel, or inter-task travel constraints. Logistics-aware schedules introduce nonnegative repair-start delays and consequently reduce the area under the service-availability curve. The unconstrained case is therefore used as a theoretical reference rather than a competing restoration strategy.


## P0295 / body block 299 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Table 4. Recovery Summary for 2pc50 Scenario


## T5R1C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Strategy


## T5R1C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

AUC (Pop)


## T5R1C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

AUC (SVI)


## T5R1C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

T80 (Pop)


## T5R1C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

T80 (SVI)


## T5R1C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Makespan (Pop)


## T5R1C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Makespan (SVI)


## T5R2C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Unconstrained


## T5R2C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.93


## T5R2C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.93


## T5R2C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

41.85


## T5R2C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

41.80


## T5R2C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

79.25


## T5R2C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

79.25


## T5R3C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Impact λ2 first


## T5R3C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R3C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R3C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.20


## T5R3C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.20


## T5R3C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.90


## T5R3C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.75


## T5R4C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Impact population first


## T5R4C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R4C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R4C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

49.95


## T5R4C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

48.15


## T5R4C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

96.55


## T5R4C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

95.70


## T5R5C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Betweenness first


## T5R5C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R5C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R5C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

58.50


## T5R5C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

58.00


## T5R5C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.90


## T5R5C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.55


## T5R6C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Degree first


## T5R6C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R6C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R6C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.50


## T5R6C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.35


## T5R6C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.35


## T5R6C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.10


## T5R7C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Closeness first


## T5R7C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R7C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R7C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.30


## T5R7C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

58.70


## T5R7C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

100.50


## T5R7C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

100.20


## T5R8C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Hospital first


## T5R8C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R8C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R8C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

47.00


## T5R8C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

46.15


## T5R8C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

97.85


## T5R8C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

97.00


## T5R9C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Random


## T5R9C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.90


## T5R9C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R9C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

61.00


## T5R9C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

60.65


## T5R9C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.90


## T5R9C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.70


## T5R10C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

GA-Balanced


## T5R10C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R10C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R10C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

52.95


## T5R10C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

52.40


## T5R10C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.25


## T5R10C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.20


## T5R11C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

GA-HospitalFirst


## T5R11C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R11C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.92


## T5R11C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

49.80


## T5R11C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

49.00


## T5R11C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

101.10


## T5R11C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

100.85


## T5R12C1 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

GA-Efficiency


## T5R12C2 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R12C3 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

0.91


## T5R12C4 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.10


## T5R12C5 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

59.10


## T5R12C6 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

100.30


## T5R12C7 / body block 300 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

100.10


## P0296 / body block 301 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Table 4 substantiates that strategy rankings depend on the recovery metric considered. The unconstrained upper bound produces the largest population- and SVI-weighted AUC values, at 0.9291 and 0.9296, respectively, because all substation recovery processes begin at t=0 without crew, sequencing, depot, or travel-time constraints. Among the logistics-aware strategies, the hospital-first rule achieves both the earliest T80, at 47.00 h for the population-weighted curve and 46.15 h for the SVI-weighted curve, and the largest corresponding AUC values, at 0.9193 and 0.9204.


## P0297 / body block 302 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

The strong performance of hospital-first strategy is consistent with its prioritization of substations linked to hospital-containing census tracts and its use of mapped population as a secondary ranking criterion. These characteristics place substations associated with concentrated population and socially vulnerable populations earlier in the restoration sequence. However, this result is scenario-specific and should not be interpreted as evidence that hospital prioritization alone causes the improvement.


## P0298 / body block 303 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

The impact-population-first strategy provides a closely competitive alternative, with population- and SVI-weighted T80 values of 49.95 and 48.15 h and AUC values of 0.9186 and 0.9202, respectively. Although its T80 and AUC values are slightly less favorable than those of hospital-first, it reaches near-complete recovery earlier, with makespan values of 96.55 and 95.70 h, compared with 97.85 and 97.00 h for hospital-first. This comparison indicates a trade-off between accelerating the early and intermediate portions of the recovery trajectory and completing the final portion of system service restoration.


## P0299 / body block 304 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Among the GA-based strategies, GA-HospitalFirst performs best, reaching population- and SVI-weighted T80 values of 49.80 and 49.00 h and AUC values of 0.9162 and 0.9172, respectively. Nevertheless, it does not outperform the simpler hospital-first rule. GA-Efficiency produces shorter crew-schedule completion times but does not achieve faster service restoration, illustrating that minimizing task-completion time is not equivalent to maximizing population- or vulnerability-weighted system recovery. The topology-oriented strategies and random allocation generally require approximately 58-61 h to reach the 80% recovery threshold.


## P0300 / body block 305 | 3.3 Logistics-aware restoration strategies produce different population- and vulnerability-weighted recovery outcomes

Overall, restoration strategy matters under logistics-aware scheduling. The hospital-first rule produces the earliest population- and SVI-weighted T80 among the logistics-aware strategies, while impact-population-first provides a closely competitive alternative and reaches near-complete recovery slightly earlier. Among the GA-based strategies, GA-HospitalFirst gives the earliest T80, whereas GA-Efficiency shortens the crew-schedule completion objective but does not maximize population- or SVI-weighted service recovery. The comparison therefore shows that recovery performance cannot be inferred from network centrality or crew efficiency alone; it depends on the interaction among tract-substation dependency, population exposure, social vulnerability, source-gated service propagation, and restoration logistics.


## P0301 / body block 306 | 3.4 Recovery-vulnerability typologies identify where delayed restoration and social vulnerability coincide

3.4 Recovery-vulnerability typologies identify where delayed restoration and social vulnerability coincide


## P0304 / body block 309 | 3.4 Recovery-vulnerability typologies identify where delayed restoration and social vulnerability coincide

Figure 6: Census tract recovery-vulnerability typologies and hotspot identification. (A) Feature-level distributions across clusters for selected recovery, built-environment, risk, asset-exposure, and social-vulnerability indicators. (B) Mean profile z-scores for selected features within each cluster. (C) Spatial distribution of tract clusters across the study region, with top-10 hotspot boundaries highlighted. (D) Spatial distribution of the composite recovery-vulnerability hotspot score, with top-10 hotspot boundaries highlighted.


## P0305 / body block 310 | 3.4 Recovery-vulnerability typologies identify where delayed restoration and social vulnerability coincide

Figure 6 summarizes five recovery-vulnerability typologies identified across 2,291 census tracts. Cluster 1 (n=591) exhibits approximately average modeled recovery, relatively low population density and social vulnerability, and comparatively high building-value exposure. Cluster 2 (n=198) has the fastest mean recovery and is distinguished by substantially higher grid-impact centrality, indicating favorable recovery associated with dependence on structurally influential substations. Cluster 3 (n=850) combines relatively fast recovery with high population density, elevated social vulnerability, older housing stock, and lower building-value exposure. Cluster 4 (n=57) has the slowest modeled recovery despite below-average social vulnerability and disaster-risk scores, indicating that delayed service restoration is not determined by socioeconomic vulnerability alone. Cluster 5 (n=595) combines slower recovery with high population density, elevated social vulnerability, older housing stock, and high dependency-weighted degree and betweenness.


## P0306 / body block 311 | 3.4 Recovery-vulnerability typologies identify where delayed restoration and social vulnerability coincide

The main interpretive result is that delayed recovery and social vulnerability are related but not always coincide. Some socially vulnerable tracts recover relatively quickly, while some slower-recovery tracts are not among the most socially vulnerable. The contrast between Clusters 3 and 5 is particularly relevant: both contain relatively vulnerable and densely populated tracts, but their modeled recovery times differ substantially.


## P0307 / body block 312 | 3.4 Recovery-vulnerability typologies identify where delayed restoration and social vulnerability coincide

The following hotspot analysis complements the cluster typology by highlighting the locations where infrastructure recovery challenges and vulnerability-related concerns coincide most strongly. Designated as recovery-vulnerability hotspots, the ten tracts with the highest composite score highlight the locations where delayed modeled service restoration overlaps with higher social vulnerability, older housing stock, and greater natural-hazard risk. They are concentrated mainly in Cluster 5, with additional cases in Clusters 1 and 3, as shown in Figures 6-C and 6D. The pattern provides a basis for equity-informed, targeted restoration planning.


## P0308 / body block 313 | 3.5 Sensitivity Analysis

3.5 Sensitivity Analysis


## P0309 / body block 314 | 3.5 Sensitivity Analysis

The sensitivity analysis isolates the impact of key modeling assumptions on the baseline results. The tested ranges are grouped into two categories, namely restoration-related assumptions and topology-related assumptions. The restoration-related assumptions include crew availability and restoration time scaling, which directly affect repair capacity and damage-conditioned restoration duration. The topology-related assumptions include the IDW dependency threshold and source-gate threshold, which affect tract-substation dependency mapping and source-gated network accessibility.


## P0310 / body block 315 | 3.5 Sensitivity Analysis

Figure 7 and Table 5 summarize the sensitivity of population-weighted recovery time T80pop to restoration-related and topology-related assumptions under the 2%-in-50-year scenario. The results show that population-weighted recovery milestones are primarily controlled by restoration-related assumptions. Crew availability produces the largest within-strategy change in T80pop, with a maximum shift of 49.50 h across the tested range. This reflects the substantial effect of crew capacity on parallel restoration execution. Restoration-time scaling produces a comparable maximum shift of 45.10 h, because it directly stretches or compresses the duration of damage-conditioned restoration tasks across the system. By contrast, topology-related parameters have smaller effects on aggregate T80pop. Varying the IDW dependency threshold changes how tract demand is distributed across substations, but its maximum effect on aggregate T80pop is 2.20 h. This suggests that the population-weighted recovery milestone is relatively insensitive to moderate changes in weak tract-substation links. The source-gate threshold has a larger but still subtle effect, with a maximum T80pop change of 6.00 h. This threshold affects which partially functional substations are allowed to participate in source-connected service propagation, but within the tested range it does not substantially alter the leading group of restoration strategies.


## P0311 / body block 316 | 3.5 Sensitivity Analysis

The sensitivity results also distinguish recovery-time uncertainty from strategy-ranking stability. Restoration-time scaling, IDW threshold, and source-gate threshold largely preserve the baseline strategy ranking within the tested ranges, with Spearman rank correlations of 0.99-1.00, 0.98-1.00, and 0.95-1.00, respectively. Crew availability is less rank-stable, with Spearman rank correlation ranging from 0.23 to 1.00. This indicates that crew scarcity and crew abundance can change relative strategy performance by altering the importance of repair sequencing, yard-to-task travel, and the spatial distribution of damaged substations. Overall, restoration-related assumptions primarily control the absolute duration of recovery, whereas topology-related assumptions mainly test the robustness of service-propagation and tract-mapping boundaries.


## P0313 / body block 318 | 3.5 Sensitivity Analysis

Figure 7: Sensitivity of population-weighted T80pop to restoration-related and topology-related assumptions under the 2%-in-50-year scenario. Restoration-related assumptions include crew availability and repair-time scale, while topology-related assumptions include the IDW dependency threshold and source-gate threshold.


## P0314 / body block 319 | 3.5 Sensitivity Analysis

Table 5. Sensitivity Summary for 2pc50 Scenario T80 (T80pop)


## T6R1C1 / body block 320 | 3.5 Sensitivity Analysis

Parameter


## T6R1C2 / body block 320 | 3.5 Sensitivity Analysis

Tested range


## T6R1C3 / body block 320 | 3.5 Sensitivity Analysis

Max within-strategy change in T80pop (h)


## T6R1C4 / body block 320 | 3.5 Sensitivity Analysis

Rank stability


## T6R1C5 / body block 320 | 3.5 Sensitivity Analysis

Interpretation


## T6R2C1 / body block 320 | 3.5 Sensitivity Analysis

Crew availability


## T6R2C2 / body block 320 | 3.5 Sensitivity Analysis

0.5-2.0


## T6R2C3 / body block 320 | 3.5 Sensitivity Analysis

49.50


## T6R2C4 / body block 320 | 3.5 Sensitivity Analysis

0.23-1.00


## T6R2C5 / body block 320 | 3.5 Sensitivity Analysis

Controls absolute recovery speed; additional crews show diminishing returns. Strategy ranking is parameter-sensitive.


## T6R3C1 / body block 320 | 3.5 Sensitivity Analysis

Restoration-time scale


## T6R3C2 / body block 320 | 3.5 Sensitivity Analysis

0.75-1.50


## T6R3C3 / body block 320 | 3.5 Sensitivity Analysis

45.10


## T6R3C4 / body block 320 | 3.5 Sensitivity Analysis

0.99-1.00


## T6R3C5 / body block 320 | 3.5 Sensitivity Analysis

Shifts recovery milestones strongly but preserves strategy ordering.


## T6R4C1 / body block 320 | 3.5 Sensitivity Analysis

IDW threshold


## T6R4C2 / body block 320 | 3.5 Sensitivity Analysis

0.01-0.05


## T6R4C3 / body block 320 | 3.5 Sensitivity Analysis

2.20


## T6R4C4 / body block 320 | 3.5 Sensitivity Analysis

0.98-1.00


## T6R4C5 / body block 320 | 3.5 Sensitivity Analysis

Changes dependency concentration; recovery milestones remain slightly altered. Strategy ranking remains stable.


## T6R5C1 / body block 320 | 3.5 Sensitivity Analysis

Source-gate threshold


## T6R5C2 / body block 320 | 3.5 Sensitivity Analysis

0.40-0.60


## T6R5C3 / body block 320 | 3.5 Sensitivity Analysis

6.00


## T6R5C4 / body block 320 | 3.5 Sensitivity Analysis

0.95-1.00


## T6R5C5 / body block 320 | 3.5 Sensitivity Analysis

Moderates connectivity to active sources; leading strategy group remains stable.


## P0315 / body block 321 | 3.5 Sensitivity Analysis

Discussion


## P0316 / body block 322 | 3.5 Sensitivity Analysis

Contextual Comparsion


## P0317 / body block 323 | 3.5 Sensitivity Analysis

Because a probabilistic Los Angeles earthquake restoration scenario cannot be directly validated against observations, the modeled Northridge scenario is compared with historical Northridge restoration evidence as a contextual scale check. Çağnan et al. (2006), citing LADWP’s post-Northridge restoration record, reported that approximately 50%, 75%, 90%, 95%, and 100% of LADWP utility customers were restored within 7, 11, 19, 26, and 168 h, respectively. The present modeled Northridge scenario gives a population-weighted T80 of 14.25 h for the unconstrained baseline and 14.55-15.25 h across logistics-aware restoration strategies. Since the historical record does not directly report T80, linear interpolation between the reported 75% and 90% customer-restoration milestones gives an approximate historical value of 13.7 h. The modeled values are therefore close to the historical partial-restoration scale.


## P0318 / body block 324 | 3.5 Sensitivity Analysis

The comparison also shows that the model should not be treated as a replay of the 1994 event. The modeled Northridge T50 is shorter than the historical 50% customer-restoration milestone, while the modeled T90 and T95 are longer. This mismatch is expected because the present framework does not model distribution feeders, customer-level switching, or utility emergency operating records directly. Instead, it evaluates a controlled source-gated transmission service proxy. The main value of the comparison is therefore confirmation that the modeled partial-restoration scale is not inconsistent with the historical Northridge restoration record.


## P0319 / body block 325 | 3.5 Sensitivity Analysis

The mechanisms underlying the modeled Northridge scenario are also consistent with prior Los Angeles restoration modeling. Çağnan et al. (2006) found that Los Angeles residents may experience earthquake-induced power outages lasting up to about 10 days, that rapidity risk varies geographically, and that restoration can be constrained by repair materials and restoration-process limitations. Cheng et al. (2024) further showed that substation damage is the key driver of census-tract-level load-shed risk in Los Angeles, while Xu et al. (2007) treated post-earthquake LADWP restoration as a scheduling problem intended to reduce average customer outage time. The present study extends these prior findings by translating substation damage into time-dependent tract-level service recovery and by evaluating how source-gated topology, tract-substation dependency, utility yard travel, crew constraints, and restoration prioritization rules reshape recovery outcomes. The tested prioritization rules show a trade-off between optimizing overall network connectivity and minimizing the immediate impact of power outages on the population. While the network centrality-based rules allow for prompt reconstruction of the physical grid, the rules informed by tract characteristics perform better in shortening the outage duration for highly populated and vulnerable tracts.


## P0320 / body block 326 | 3.5 Sensitivity Analysis

Future Work


## P0321 / body block 327 | 3.5 Sensitivity Analysis

The present framework is intended as a transparent, scenario-based decision-support assessment for comparing how hazard, network dependency, repair logistics, and prioritization assumptions shape tract-level recovery outcomes. Future work can extend the present framework in several directions. First, the tract-level service representation can be refined by incorporating distribution-network topology and utility customer-feeder connection data when such data become available. This would allow transmission- and substation-level service proxies to be linked more directly to feeder-level outage and restoration patterns. Second, the tract-to-substation dependency model can be further improved by integrating utility service-territory information, feeder maps, or empirical outage records, which would reduce reliance on spatial proximity and topology-informed dependency assumptions.


## P0322 / body block 328 | 3.5 Sensitivity Analysis

The restoration component can also be expanded as more operational data become available. Future studies could calibrate damage-conditioned restoration durations using utility repair records, field inspection logs, or post-event restoration data. Road-network travel modeling could also be enhanced by incorporating post-earthquake bridge damage, road closures, congestion, emergency access restrictions, and time-varying travel conditions. In addition, the  restoration priority rules used here can be extended toward more realistic operational decision models that account for utility-specific crew dispatch protocols, material availability, mutual-aid coordination, and real-time damage information.


## P0323 / body block 329 | 3.5 Sensitivity Analysis

Further extensions can also strengthen the community-outcome interpretation. The recovery-vulnerability typology developed in this study provides a descriptive classification of recurring recovery profiles, and future work could examine the causal mechanisms linking infrastructure dependency, social vulnerability, and delayed recovery. Hospital-service restoration can also be refined by incorporating facility-level backup power, water supply, staffing, patient capacity, and road accessibility, allowing future assessments to move from infrastructure-service access toward a more comprehensive representation of hospital operational functionality.


## P0324 / body block 330 | 3.5 Sensitivity Analysis

Conclusion


## P0325 / body block 331 | 3.5 Sensitivity Analysis

This study presents an integrated tract-level assessment framework for post-earthquake electric-power service recovery in the contiguous urban areas of Los Angeles County. By linking seismic damage to substation assets, source-gated transmission network connectivity, tract-substation service dependency, utility-yard and crew constraints, restoration-strategy comparison, and recovery-vulnerability typologies, the framework connects physical infrastructure disruption with community-level recovery outcomes. The analysis evaluates how restoration decisions shape recovery trajectories and, under one representative strategy, assesses how uneven recovery service availability and socio-economic characteristics interact across census tracts, identifying areas where delayed restoration overlaps with higher social vulnerability and disaster-risk exposure.


## P0326 / body block 332 | 3.5 Sensitivity Analysis

The results show that post-earthquake electric-power service recovery in the study area is shaped by the interaction of network topology, tract-level dependency, repair logistics, and social vulnerability. The source-gated topology concentrates network vulnerability in a limited set of high-impact substations, while the unconstrained baseline shows that tract-level recovery already varies spatially before crew-dispatch constraints are introduced. Under logistics-aware restoration, utility yard locations, crew availability, travel time, and prioritization rules further differentiate recovery outcomes.


## P0327 / body block 333 | 3.5 Sensitivity Analysis

The strategy comparison indicates that restoration priorities should be selected according to the planning objective. Network centrality measures are useful for identifying substations that are structurally important to transmission-network connectivity, but service-oriented strategies, especially those based on population impact and hospital-related priority, minimize the durations of service outages. GA-based strategies further show that milestone recovery, cumulative recovery, and complete recovery can favor different restoration schedules and should therefore servce as complementary performance metrics. Under the 2%-in-50-year scenario, the hospital-first rule achieves the earliest population- and SVI-weighted T80 and the highest corresponding AUC values among the logistics-aware strategies.


## P0328 / body block 334 | 3.5 Sensitivity Analysis

The recovery-vulnerability typology provides an additional community-level interpretation. The clustering results show that delayed restoration and social vulnerability are not perfectly aligned. Some socially vulnerable tracts recover relatively quickly in the modeled service network, while some slower-recovery tracts are not among the most socially vulnerable. Therefore, the most policy-relevant recovery-equity concern is concentrated in tracts where delayed restoration overlaps with higher social vulnerability, older housing stock, and greater disaster-risk exposure. The top recovery-vulnerability hotspots provide a more targeted screening output than either recovery time or social vulnerability alone.


## P0329 / body block 335 | 3.5 Sensitivity Analysis

These findings address the study’s three core research questions. First, earthquake-induced substation damage translates to tract-level disruption via the combined effects of spatially varying ground motion, source-gated transmission network connectivity, and tract-substation dependency, causing spatially uneven outages and differentiated layers of service importance before repair logistics are considered. Second, utility-yard logistics, crew constraints, travel times, and restoration priorities materially affect recovery. In the primary scenario, service-oriented prioritization strategies, especially hospital-oriented choices, outperform network-centrality rules in restoring power services to populations and critical hospital facilities. Finally, clustering typologies and hotspots reveal that prolonged, vulnerability-amplified recovery occurs in hotspot tracts around central Los Angeles County where delayed infrastructure restoration overlaps directly with existing socioeconomic and disaster-risk burdens.


## P0330 / body block 336 | 3.5 Sensitivity Analysis

CRediT authorship contribution statement


## P0331 / body block 337 | 3.5 Sensitivity Analysis

Yinchen Yi: Writing - Original draft, Writing - Review & editing, Conceptualization, Methodology, Software, Formal analysis, Visualization.


## P0332 / body block 338 | 3.5 Sensitivity Analysis

Yutong Li: Writing - Review & editing, Methodology, Formal analysis, Visualization.


## P0333 / body block 339 | 3.5 Sensitivity Analysis

Marta C. González - Supervision, Writing - Review & Editing


## P0334 / body block 340 | 3.5 Sensitivity Analysis

Funding


## P0335 / body block 341 | 3.5 Sensitivity Analysis

This research did not receive any specific grant from funding agencies in the public, commercial, or not-for-profit sectors.


## P0336 / body block 342 | 3.5 Sensitivity Analysis

Declaration of Competing Interest


## P0337 / body block 343 | 3.5 Sensitivity Analysis

The authors declare that they have no known competing financial interests or personal relationships that could have appeared to influence the work reported in this paper.


## P0339 / body block 345 | 3.5 Sensitivity Analysis

References


## P0340 / body block 346 | 3.5 Sensitivity Analysis

Çağnan, Z., Davidson, R. A., & Guikema, S. D. (2006). Post-earthquake restoration planning for Los Angeles electric power. Earthquake Spectra, 22(3), 589-608.


## P0341 / body block 347 | 3.5 Sensitivity Analysis

California Energy Commission. (n.d.). GIS data. Retrieved November 21, 2025, from https://gis.data.ca.gov/


## P0342 / body block 348 | 3.5 Sensitivity Analysis

California Health and Human Services Agency. (n.d.). Licensed and Certified Healthcare Facility Listing [Data set]. Retrieved November 21, 2025, from https://data.chhs.ca.gov/dataset/licensed-healthcare-facility-listing


## P0343 / body block 349 | 3.5 Sensitivity Analysis

Cavdaroglu, B., Hammel, E., Mitchell, J. E., Sharkey, T. C., & Wallace, W. A. (2013). Integrating restoration and scheduling decisions for disrupted interdependent infrastructure systems. Annals of Operations Research, 203(1), 279-294.


## P0344 / body block 350 | 3.5 Sensitivity Analysis

Centers for Disease Control and Prevention/Agency for Toxic Substances and Disease Registry/Geospatial Research, Analysis, and Services Program. (2022). CDC/ATSDR Social Vulnerability Index 2022 Database: California [Data set]. Retrieved November 21, 2025, from https://www.atsdr.cdc.gov/placeandhealth/svi/data_documentation_download.html


## P0345 / body block 351 | 3.5 Sensitivity Analysis

Chen, Y., Li, L., Li, W., Yuan, J., & Ji, W. (2025a). Toward community-centered planning of infrastructure restorations by integrating community demographics and public facilities. Journal of Management in Engineering, 41(3), 04025004. https://doi.org/10.1061/JMENEA.MEENG-6331


## P0346 / body block 352 | 3.5 Sensitivity Analysis

Chen, Y., Zhou, Z., & Yuan, J. (2025b). Human-centered infrastructure restoration: An integrated framework for demand estimation and resource allocation. Risk Analysis.


## P0347 / body block 353 | 3.5 Sensitivity Analysis

Cheng, B., Nozick, L., Dobson, I., Davidson, R., Obiang, D., Dias, J., & Granados, M. (2024). Quantifying the earthquake risk to the electric power transmission system in Los Angeles at the census tract level. IEEE Access, 12, 126019-126032. https://doi.org/10.1109/ACCESS.2024.3408797


## P0348 / body block 354 | 3.5 Sensitivity Analysis

Dhakal, S., & Zhang, L. (2022). Integrating social equity and vulnerability with infrastructure resilience assessment. In Construction Research Congress 2022: Infrastructure Sustainability and Resilience (pp. 299-309). American Society of Civil Engineers.


## P0349 / body block 355 | 3.5 Sensitivity Analysis

Ding, Y., Zhang, L., Zhang, Y., & Zobel, C. W. (2026). Spatial-temporal dynamics of public infrastructure service inequality during disasters. Natural Hazards Review, 27(1), 04025067. https://doi.org/10.1061/NHREFO.NHENG-2507


## P0350 / body block 356 | 3.5 Sensitivity Analysis

Esmalian, A., Wang, W., & Mostafavi, A. (2022). Multi-agent modeling of hazard-household-infrastructure nexus for equitable resilience assessment. Computer-Aided Civil and Infrastructure Engineering, 37(12), 1491-1520.


## P0351 / body block 357 | 3.5 Sensitivity Analysis

Federal Emergency Management Agency. (2013). Multi-hazard loss estimation methodology: Earthquake model, Hazus-MH 2.1 technical manual. U.S. Department of Homeland Security.


## P0352 / body block 358 | 3.5 Sensitivity Analysis

Federal Emergency Management Agency. (n.d.). National Risk Index Data [Data set]. U.S. Department of Homeland Security. Retrieved November 21, 2025, from https://www.fema.gov/about/openfema/data-sets/national-risk-index-data


## P0353 / body block 359 | 3.5 Sensitivity Analysis

Fu, X., Guo, D.-E.-R., Li, G., Li, H.-N., & Zhou, D.-J. (2024). Seismic vulnerability assessment of electrical substation system based on the hybrid fragility functions and Bayesian network. Earthquake Engineering & Structural Dynamics.


## P0354 / body block 360 | 3.5 Sensitivity Analysis

Homeland Infrastructure Foundation-Level Data. (n.d.). Substations [Data set]. U.S. Department of Homeland Security. Retrieved November 21, 2025, from https://www.dhs.gov/gmo/hifld


## P0355 / body block 361 | 3.5 Sensitivity Analysis

Jiang, L., Yu, D., Xu, R., Tang, T., & Wang, G. (2025). Uncertainty-aware predict-then-optimize framework for equitable post-disaster power restoration. Proceedings of the Thirty-Fourth International Joint Conference on Artificial Intelligence. https://doi.org/10.24963/ijcai.2025/1080


## P0356 / body block 362 | 3.5 Sensitivity Analysis

Johnson, B., Chalishazar, V., Cotilla-Sanchez, E., & Brekken, T. K. A. (2020). A Monte Carlo methodology for earthquake impact analysis on the electrical grid. Electric Power Systems Research, 184, 106332.


## P0357 / body block 363 | 3.5 Sensitivity Analysis

Li, M., Wei, W., Xu, Y., Zhang, C., & Shi, S. (2026). Post-earthquake restoration of electricity-gas distribution systems with damage information collection and repair vehicle routing. arXiv preprint arXiv:2601.02958.


## P0358 / body block 364 | 3.5 Sensitivity Analysis

Li, X., Mostafavi, A., Tian, Y., Ray, I., & Zhang, Y. (2023). Integrated data-driven and equity-centered framework for highway restoration following flood inundation. Journal of Management in Engineering, 39(4), 04023019.


## P0359 / body block 365 | 3.5 Sensitivity Analysis

Li, Y., Zhang, C., Jia, C., Li, X., & Zhu, Y. (2019). Joint optimization of workforce scheduling and routing for restoring a disrupted critical infrastructure. Reliability Engineering & System Safety, 191, 106551.


## P0360 / body block 366 | 3.5 Sensitivity Analysis

Lin, Y., Wang, J., & Yue, M. (2022). Equity-based grid resilience: How do we get there? The Electricity Journal, 35(5), 107135.


## P0361 / body block 367 | 3.5 Sensitivity Analysis

Lloyd, S. (1982). Least squares quantization in PCM. IEEE Transactions on Information Theory, 28(2), 129137.


## P0362 / body block 368 | 3.5 Sensitivity Analysis

Logan, T. M., & Guikema, S. D. (2020). Reframing resilience: Equitable access to essential services. Risk Analysis, 40(8), 1538-1553. https://doi.org/10.1111/risa.13492


## P0363 / body block 369 | 3.5 Sensitivity Analysis

Loggins, R. A., Little, R. G., Mitchell, J. E., Sharkey, T. C., & Wallace, W. A. (2019). CRISIS modeling: The restoration of interdependent civil and social infrastructure systems following an extreme event. Natural Hazards Review, 20(3), 04019004.


## P0364 / body block 370 | 3.5 Sensitivity Analysis

Loni, A., & Asadi, S. (2024). A data-driven approach to quantify social vulnerability to power outages: California case study. International Journal of Disaster Risk Reduction, 100, 104191.


## P0365 / body block 371 | 3.5 Sensitivity Analysis

MacQueen, J. (1967). Some methods for classification and analysis of multivariate observations. In Proceedings of the Fifth Berkeley Symposium on Mathematical Statistics and Probability (Vol. 1, pp. 281-297).


## P0366 / body block 372 | 3.5 Sensitivity Analysis

OpenStreetMap contributors. (n.d.). OpenStreetMap [Data set]. OpenStreetMap Foundation. Retrieved November 21, 2025, from https://www.openstreetmap.org/


## P0367 / body block 373 | 3.5 Sensitivity Analysis

Rhoades, S. A. (1993). The Herfindahl-Hirschman Index. Federal Reserve Bulletin, 79, 188-189.


## P0368 / body block 374 | 3.5 Sensitivity Analysis

Shahverdi, B., Miller-Hooks, E., & Isaac, S. (2024). Integrating human infrastructure in post-disaster critical lifeline restoration scheduling. Computers & Industrial Engineering, 190, 110073.


## P0369 / body block 375 | 3.5 Sensitivity Analysis

Shahverdi, B., Miller-Hooks, E., & Isaac, S. (2025). Decision support for prioritizing critical societal services in optimal post-disaster critical lifeline recovery. Risk Analysis.


## P0370 / body block 376 | 3.5 Sensitivity Analysis

Shinozuka, M., Dong, X., Chen, T. C., & Jin, X. (2007). Seismic performance of electric transmission network under component failures. Earthquake Engineering & Structural Dynamics, 36(2), 227-244.


## P0371 / body block 377 | 3.5 Sensitivity Analysis

Soleimani, N., Davidson, R. A., Davis, C., O’Rourke, T. D., & Nozick, L. K. (2021). Multihazard scenarios for regional seismic risk assessment of spatially distributed infrastructure. Journal of Infrastructure Systems, 27(2), 04021008. https://doi.org/10.1061/(ASCE)IS.1943-555X.0000598


## P0372 / body block 378 | 3.5 Sensitivity Analysis

Thorndike, R. L. (1953). Who belongs in the family? Psychometrika, 18(4), 267–276. https://doi.org/10.1007/BF02289263


## P0373 / body block 379 | 3.5 Sensitivity Analysis

Toplu-Tutay, G., Hasenbein, J. J., & Kutanoglu, E. (2024). Impact of power outages depends on who loses it: Equity-informed grid resilience planning via stochastic optimization. Socio-Economic Planning Sciences, 95, 102036. https://doi.org/10.1016/j.seps.2024.102036


## P0374 / body block 380 | 3.5 Sensitivity Analysis

U.S. Census Bureau. (n.d.-a). American Community Survey 5-year estimates. Retrieved November 21, 2025, from https://api.census.gov/data.html


## P0375 / body block 381 | 3.5 Sensitivity Analysis

U.S. Census Bureau. (n.d.-b). TIGER/Line shapefiles. Retrieved November 21, 2025, from https://www.census.gov/geographies/mapping-files/time-series/geo/tiger-line-file.html


## P0376 / body block 382 | 3.5 Sensitivity Analysis

U.S. Geological Survey. (n.d.). ShakeMap. Retrieved November 21, 2025, from https://earthquake.usgs.gov/data/shakemap/


## P0377 / body block 383 | 3.5 Sensitivity Analysis

Xie, Q., Liu, X., & Wu, S. (2024). Resilience-based optimisation framework for post-earthquake restoration of power systems. Earthquake Engineering & Structural Dynamics.


## P0378 / body block 384 | 3.5 Sensitivity Analysis

Xu, M., Ouyang, M., Du, C., Zhang, H., & Wang, H. (2026). Scheduling repair resources for post-disaster critical infrastructure systems: A review of models and algorithms. Risk Analysis, 46(4), e70220.


## P0379 / body block 385 | 3.5 Sensitivity Analysis

Xu, N., Guikema, S. D., Davidson, R. A., Nozick, L. K., Çağnan, Z., & Vaziri, K. (2007). Optimizing scheduling of post-earthquake electric power restoration tasks. Earthquake Engineering & Structural Dynamics, 36(3), 265-284. https://doi.org/10.1002/eqe.623


## word/footer1.xml:P1 | word/footer1.xml

1
