# S31 LA_Grid_Reviewer_Methods_and_Manuscript_Plan.docx

Source: C:\Users\yinch\Downloads\LA_Grid_Reviewer_Methods_and_Manuscript_Plan.docx

SHA256: d82ee38f39f236fb7d5c9be45738ce53f9e32b6b51da13d3a160cf9f4c0e175f


## P0001 / body block 1 | Front matter

LA Grid Paper Revision


## P0002 / body block 2 | Front matter

PART I — REVIEWER COMMENTS


## P0003 / body block 3 | 1.1 Tract mapping, network representation and service interpretation

1.1 Tract mapping, network representation and service interpretation


## P0004 / body block 4 | 1.1 Tract mapping, network representation and service interpretation

R1-1 — Centroid/network-distance IDW and a cutoff lack direct territory, feeder or outage support. Population recovery, hospital priority and hotspot findings depend on this mapping, so robustness must extend beyond cutoff changes.


## P0005 / body block 5 | 1.1 Tract mapping, network representation and service interpretation

R1-2 — Connectivity omits power balance, capacity, line loading, generation availability, voltage and load shedding. Specify when a source-connected path is a useful availability proxy and do not equate it with actual delivered power.


## P0006 / body block 6 | 1.1 Tract mapping, network representation and service interpretation

R1-4 — Historical restoration milestones provide context, not tract-level predictive validation; feeder switching and utility emergency operations are not represented.


## P0007 / body block 7 | 1.1 Tract mapping, network representation and service interpretation

R2-11 — Explain the original infrastructure representation relative to the retained 92-node/318-edge graph.


## P0008 / body block 8 | 1.1 Tract mapping, network representation and service interpretation

Intended response. Explain the utility-compatible tract mapping, network provenance and source-path assumptions, and use external utility comparisons and mapping sensitivity to define what the retained representation can support.


## P0010 / body block 10 | 1.2 Damage uncertainty, repair tasks and logistics

1.2 Damage uncertainty, repair tasks and logistics


## P0011 / body block 11 | 1.2 Damage uncertainty, repair tasks and logistics

R1-3 — Scheduling uses Monte Carlo mean repair durations. Explain how each realization determines damaged tasks and how damage/repair uncertainty reaches strategy outcomes and rankings.


## P0012 / body block 12 | 1.2 Damage uncertainty, repair tasks and logistics

R2-13 — The logistics-aware section is difficult to follow, especially its treatment of limited resources. The logistics formulation itself is not the principal novelty.


## P0013 / body block 13 | 1.2 Damage uncertainty, repair tasks and logistics

Intended response. Carry each realized damage/task/duration set through crew dispatch and completion; compare strategies on the same physical samples and explain finite crews and road travel directly.


## P0014 / body block 14 | 1.3 Restoration strategies and genetic-algorithm evaluation

1.3 Restoration strategies and genetic-algorithm evaluation


## P0015 / body block 15 | 1.3 Restoration strategies and genetic-algorithm evaluation

R1-6 — For GA, Provide population size, generations, crossover/mutation, stopping, repeats and convergence; justify the original weighting choices, particularly hospital weight 20.


## P0016 / body block 16 | 1.3 Restoration strategies and genetic-algorithm evaluation

R1-7 — Explain why Hospital-first can outperform GA-HospitalFirst, distinguishing GA fitness from reported T80/AUC.


## P0017 / body block 17 | 1.3 Restoration strategies and genetic-algorithm evaluation

R2-9 — Explain why the GA is used and trusted rather than presenting an unexplained black box.


## P0018 / body block 18 | 1.3 Restoration strategies and genetic-algorithm evaluation

Intended response. Define the direct community-burden objective, and compare the GA result with the fixed restoration rules on common physical realizations.


## P0021 / body block 21 | 1.4 Equity, vulnerability and distributional consequences

1.4 Equity, vulnerability and distributional consequences


## P0022 / body block 22 | 1.4 Equity, vulnerability and distributional consequences

R1-5 — Population-and-SVI-weighted T80 is not inequality or equity. K-means and composite hotspots are descriptive screening, not evidence that social vulnerability causes slower restoration.


## P0023 / body block 23 | 1.4 Equity, vulnerability and distributional consequences

R2-10 — Consider whether the social-vulnerability component should have a stronger role in the paper.


## P0024 / body block 24 | 1.4 Equity, vulnerability and distributional consequences

R2-14 — key concern — Quantify the effect of equity-informed targeted restoration: how much disparity changes, at what system cost, and to whom the benefits and adverse effects accrue.


## P0025 / body block 25 | 1.4 Equity, vulnerability and distributional consequences

R2-15/R2-16 — Move beyond judgments about modeling assumptions and method performance to explain how restoration decisions affect different tracts disproportionately.


## P0026 / body block 26 | 1.4 Equity, vulnerability and distributional consequences

Intended response. Report absolute group burdens, separation, inequality and affected populations; evaluate a vulnerability-targeted rule and explain both benefits and costs.


## P0027 / body block 27 | 1.5 Network criticality and percolation

1.5 Network criticality and percolation


## P0028 / body block 28 | 1.5 Network criticality and percolation

R2-6 — Explain why critical-substation identification advances the study’s main questions.


## P0029 / body block 29 | 1.5 Network criticality and percolation

R2-7 — Explain percolation normalization and “redundantly meshed” in understandable terms.


## P0030 / body block 30 | 1.5 Network criticality and percolation

Intended response. Explain how network criticality relates to modeled source disconnection and restoration, while keeping static percolation separate from the dynamic recovery analysis.


## P0031 / body block 31 | 1.6 Research gap and scientific depth

1.6 Research gap and scientific depth


## P0032 / body block 32 | 1.6 Research gap and scientific depth

R2-2 — Identify what the closest prior studies have not answered and why the present study matters.


## P0033 / body block 33 | 1.6 Research gap and scientific depth

R2-4 — Retain the three useful research questions, but provide deeper, clearer answers.


## P0034 / body block 34 | 1.6 Research gap and scientific depth

R2-12 — Emphasize findings beyond expected or obvious behavior.


## P0035 / body block 35 | 1.6 Research gap and scientific depth

Intended response. Organize the evidence around how damage, network dependence and repair decisions redistribute community burden; state measured mechanisms and tradeoffs.


## P0036 / body block 36 | 1.7 Manuscript structure and clarity

1.7 Manuscript structure and clarity


## P0037 / body block 37 | 1.7 Manuscript structure and clarity

R2-1 — Write a proper motivating Introduction and a separately identifiable literature review.


## P0038 / body block 38 | 1.7 Manuscript structure and clarity

R2-3 — Shorten and connect the extensive description of standard methods; move technical detail to appendices where appropriate.


## P0039 / body block 39 | 1.7 Manuscript structure and clarity

R2-5 — Retain the positively assessed Table 1.


## P0040 / body block 40 | 1.7 Manuscript structure and clarity

R2-8 — Correct “time sequence” to “sequencing” and clarify the crew-path sentence.


## P0041 / body block 41 | 1.7 Manuscript structure and clarity

Intended response. Rewrite motivation and literature gap, retain the core physical-to-community chain, relocate useful detail, update Table 1.


## P0043 / body block 43 | 1.7 Manuscript structure and clarity

PART II — METHODOLOGY MODIFICATIONS


## T1R1C1 / body block 44 | 1.7 Manuscript structure and clarity

Section


## T1R1C2 / body block 44 | 1.7 Manuscript structure and clarity

Main reviewer concern


## T1R2C1 / body block 44 | 1.7 Manuscript structure and clarity

2.1 Mapping


## T1R2C2 / body block 44 | 1.7 Manuscript structure and clarity

Mapping and service representation


## T1R3C1 / body block 44 | 1.7 Manuscript structure and clarity

2.2 Repair execution


## T1R3C2 / body block 44 | 1.7 Manuscript structure and clarity

Damage uncertainty and repair logistics


## T1R4C1 / body block 44 | 1.7 Manuscript structure and clarity

2.3 Source connection


## T1R4C2 / body block 44 | 1.7 Manuscript structure and clarity

Mapping and service representation


## T1R5C1 / body block 44 | 1.7 Manuscript structure and clarity

2.4 GA objective


## T1R5C2 / body block 44 | 1.7 Manuscript structure and clarity

Restoration strategy and GA formulation


## T1R6C1 / body block 44 | 1.7 Manuscript structure and clarity

2.5 Distributional measures


## T1R6C2 / body block 44 | 1.7 Manuscript structure and clarity

Equity and distributional recovery


## T1R7C1 / body block 44 | 1.7 Manuscript structure and clarity

2.6 Vulnerability-first


## T1R7C2 / body block 44 | 1.7 Manuscript structure and clarity

Equity and distributional recovery


## P0044 / body block 45 | 2.1 Utility-compatible tract–substation mapping

2.1 Utility-compatible tract–substation mapping


## P0045 / body block 46 | 2.1 Utility-compatible tract–substation mapping

Main content. Candidate substations are restricted by utility context before distance weighting: SCE-compatible candidates for strict SCE tracts, LADWP-compatible candidates for strict LADWP tracts, and general eligibility for mixed or ambiguous tracts. Effective distance combines tract-to-access geographic distance with network distance through the retained station graph. Inverse-square weights are normalized, weights below 3% are removed, and the retained weights are renormalized.


## P0046 / body block 47 | 2.2 Realization-specific repair execution

2.2 Realization-specific repair execution


## P0047 / body block 48 | 2.2 Realization-specific repair execution

Main content. Every station with DS > 0 becomes a repair task for that realization. Sampled repair duration remains attached to that task. Crew start time includes the crew’s next-available time and directed travel from its current location; completion returns raw station functionality to one and releases the crew at that station.


## P0048 / body block 49 | 2.3 Source-connected modeled service

2.3 Source-connected modeled service


## P0049 / body block 50 | 2.3 Source-connected modeled service

Main content. A station contributes modeled service when its damage-dependent functionality is above the functional threshold and it has a surviving path to at least one active Core source. Station service deficit is decomposed into local damage, threshold loss and source-path loss; tract service is the weighted sum across mapped stations and cumulative burden is integrated over the 480 h horizon.


## P0050 / body block 51 | 2.4 Restoration policies and GA

2.4 Restoration policies and GA


## P0051 / body block 52 | 2.4 Restoration policies and GA

Full evaluated set. Centrality-first, Impact-first, Betweenness-first, Degree-first, Closeness-first, Hospital-first, Random and Vulnerability-first. Unconstrained recovery is a reference.


## P0052 / body block 53 | 2.4 Restoration policies and GA

Meeting-version main comparison. The principal policy comparison is organized around Degree-first as a network-oriented comparator, Impact-first as a population-oriented comparator, Hospital-first as a critical-service comparator and Vulnerability-first as a high-social-vulnerability-targeted comparator.


## P0053 / body block 54 | 2.4 Restoration policies and GA

GA content. The revised GA minimizes the same tract-level population-weighted cumulative burden. The planning search uses 64 independent 2pc50 realizations, population 100, 100 generations, crossover probability 0.8, inversion mutation probability 0.2, tournament size 3 and five seeds.


## P0054 / body block 55 | 2.5 Distributional measures

2.5 Distributional measures


## P0055 / body block 56 | 2.5 Distributional measures

Main content. Tracts are grouped into four equal-count social-vulnerability quartiles using the existing SOVI score, with Q4 denoting the highest-vulnerability quartile. The analysis reports population-weighted burden for each quartile, signed and absolute Q4–Q1 separation, population-weighted tract-burden Gini, and mean tract-level paired burden changes between policies. Negative paired burden change means lower burden under the candidate policy.


## P0056 / body block 57 | 2.6 Vulnerability-first priority

2.6 Vulnerability-first priority


## P0057 / body block 58 | 2.6 Vulnerability-first priority

Main content. Vulnerability-first scores each station by the Q4 population mapped to it and uses mapped population as the secondary ordering variable. The resulting sequence is fixed before evaluation.


## P0058 / body block 59 | 2.6 Vulnerability-first priority

(Less important) 2.7 SCE planning-capacity sensitivity


## P0059 / body block 60 | 2.6 Vulnerability-first priority

Main content. The sensitivity uses documented SCE cumulative demand D and facility loading limit K where a retained station has an unambiguous one-to-one facility interpretation. Nineteen stations meet this criterion; nine multi-facility stations are not aggregated because no official aggregation rule was identified. The post-processing ceiling is applied to frozen trajectories and leaves unsupported stations at baseline.


## P0060 / body block 61 | 2.6 Vulnerability-first priority

PART III — MANUSCRIPT ORGANIZATION AND FIGURE PLAN


## P0061 / body block 62 | 3.1 Results and Discussion

3.1 Results and Discussion


## T2R1C1 / body block 63 | 3.1 Results and Discussion

Section


## T2R1C2 / body block 63 | 3.1 Results and Discussion

What it should contain


## T2R2C1 / body block 63 | 3.1 Results and Discussion

Results


## T2R2C2 / body block 63 | 3.1 Results and Discussion

What changed, by how much, for which policy/hazard/community; paired uncertainty; maps; direct explanations demonstrated by decomposition or controlled comparisons.


## T2R3C1 / body block 63 | 3.1 Results and Discussion

Discussion


## T2R3C2 / body block 63 | 3.1 Results and Discussion

What the combined findings imply for restoration planning; why network, population and vulnerability objectives differ; connections with prior work; conditions under which the conclusions apply.


## T2R4C1 / body block 63 | 3.1 Results and Discussion

Conclusions


## T2R4C2 / body block 63 | 3.1 Results and Discussion

Concise answers to the three research questions and the main planning implication.


## P0062 / body block 64 | 3.1 Results and Discussion

The three research lines remain


## P0063 / body block 65 | 3.1 Results and Discussion

First, damage propagation through the retained network and tract dependencies. Second, logistics-aware recovery and comparisons of restoration priorities and resources. Third, recovery–vulnerability typologies and the distribution of benefits and delays.


## P0064 / body block 66 | 3.1 Results and Discussion

PART III — MANUSCRIPT ARGUMENT AND RESULTS CONTENT


## P0065 / body block 67 | 3.1 Damage and source-path contributions to community recovery

3.1 Damage and source-path contributions to community recovery


## P0066 / body block 68 | 3.1 Damage and source-path contributions to community recovery

Main point. Community service loss reflects both local physical damage and network-mediated source-path loss; the source-path share varies substantially by hazard.


## P0067 / body block 69 | 3.1 Damage and source-path contributions to community recovery

Content. Four-hazard self/threshold/source decomposition; Hospital-first source-path shares of 14.9%, 8.7%, 4.3% and 11.8%; source-loss concentration; tract-level spatial distribution; relationship between critical-station measures and realized community burden.


## P0068 / body block 70 | 3.2 Spatial recovery before crew constraints

3.2 Spatial recovery before crew constraints


## P0069 / body block 71 | 3.2 Spatial recovery before crew constraints

Main point. Tract-level recovery is spatially uneven even before finite crews and dispatch sequencing are introduced.


## P0070 / body block 72 | 3.2 Spatial recovery before crew constraints

Content. Unconstrained tract-service and T80 distributions; spatial maps; relationships with initial substation damage, source-gated topology and tract–substation dependency; unconstrained recovery as the reference for scheduled policies.


## P0071 / body block 73 | 3.3 Restoration priorities and resource constraints

3.3 Restoration priorities and resource constraints


## P0072 / body block 74 | 3.3 Restoration priorities and resource constraints

Main point. Network, population, critical-service and vulnerability priorities improve different outcomes, so strategy effects are multidimensional.


## P0073 / body block 75 | 3.3 Restoration priorities and resource constraints

Content. Main comparison among Degree-first, Impact-first, Hospital-first and Vulnerability-first with Unconstrained as reference; full policy set in supporting results. In 2pc50/C57, Impact-first relative to Hospital-first changes total population burden by −0.713 h and source-path burden by +0.103 h; Degree-first changes source-path burden by −1.647 h while total burden increases by +1.401 h. Crew-count and repair-duration effects describe the amount of sequencing leverage available.


## P0074 / body block 76 | 3.4 Recovery–vulnerability typologies and spatial hotspots

3.4 Recovery–vulnerability typologies and spatial hotspots


## P0075 / body block 77 | 3.4 Recovery–vulnerability typologies and spatial hotspots

Main point. The tract results form distinct combinations of recovery, vulnerability, built environment, hazard exposure and grid/service dependency, with several spatial concentrations of compounded disadvantage.


## P0076 / body block 78 | 3.4 Recovery–vulnerability typologies and spatial hotspots

Content. Final cluster profiles and membership; cluster map; slow-vulnerable hotspot map; interpretation of recurring combinations of T80, initial service, grid metrics, housing age, population density, NRI risk/building value and SOVI.


## P0077 / body block 79 | 3.5 Vulnerability-targeted restoration: benefits and costs

3.5 Vulnerability-targeted restoration: benefits and costs


## P0078 / body block 80 | 3.5 Vulnerability-targeted restoration: benefits and costs

Main point. Vulnerability-first shifts modeled recovery toward Q4 but changes outcomes for other vulnerability groups, critical-service recovery and between-group separation.


## P0079 / body block 81 | 3.5 Vulnerability-targeted restoration: benefits and costs

Content. For 2pc50/C57 relative to Hospital-first: Q4 burden −1.595 h; Q1 burden +1.269 h; mean absolute Q4–Q1 separation +2.501 h; aggregate population burden −0.049 h; T80 +0.466 h; hospital-linked tract burden +0.572 h. Additional content includes Q1–Q4 absolute burdens, population-weighted Gini, affected populations, tract-level improvement/delay.


## P0080 / body block 82 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions


## P0081 / body block 83 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

Main point. Principal strategy contrasts remain similar under the tested mapping, gate and directly supported SCE capacity perturbations, while local tract attribution remains more sensitive to the mapping.


## P0082 / body block 84 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

Content. The revised mapping changes overall Hospital-first burden only slightly, although some individual tracts shift by more than 1 h. The source-gate sensitivity gives similar overall conclusions. The SCE capacity check covers 19 substations and about 25% of mapped population dependency; only OLINDA 66/12 reaches its limit, and the added capacity constraint changes 2pc50 population burden by only about 0.12 h without changing the main strategy comparisons.


## P0083 / body block 85 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

PART IV — DISCUSSION CONTENT


## P0084 / body block 86 | 4.1 Restoration priorities, network propagation and community recovery

4.1 Restoration priorities, network propagation and community recovery


## P0085 / body block 87 | 4.1 Restoration priorities, network propagation and community recovery

Content. The combined damage-propagation and logistics results connect station repair sequencing with both source-path loss and community service burden. Population, network and hospital-oriented priorities do not move all outcomes in the same direction, and the Degree-first contrast provides a clear example of improved source-path burden alongside higher total community burden. Crew scarcity and repair-duration uncertainty affect how much influence sequencing can exert.


## P0086 / body block 88 | 4.2 Vulnerability-targeted restoration and between-community outcomes

4.2 Vulnerability-targeted restoration and between-community outcomes


## P0087 / body block 89 | 4.2 Vulnerability-targeted restoration and between-community outcomes

Content. The vulnerability analysis distinguishes improvement in the highest-vulnerability group from overall inequality and system-wide performance. Q4 improvement, Q1 impacts, aggregate burden, hospital-linked burden, high–low vulnerability separation, tract-burden Gini and affected population are presented as separate distributional outcomes. Stage 7 clusters and hotspots provide descriptive context for the locations and community profiles associated with different recovery patterns.


## P0088 / body block 90 | 4.3 Relationship to prior Los Angeles studies, historical context and applicability

4.3 Relationship to prior Los Angeles studies, historical context and applicability


## P0089 / body block 91 | 4.3 Relationship to prior Los Angeles studies, historical context and applicability

Content. Prior Los Angeles studies and the Northridge earthquake are used to compare modeling approaches and recovery timescales. The source-connectivity rule is a simplified service-availability check. The SCE capacity test shows that adding available planning limits changes the results only slightly for the substations with usable data, but it does not represent full power-flow or actual electricity delivery.


## P0090 / body block 92 | 4.4 Future extensions

4.4 Future extensions


## P0091 / body block 93 | 4.4 Future extensions

Content. Feeder and outage records could strengthen local service attribution; source-specific available supply and station demand could support connected-island supply–demand analysis; a real bus/branch electrical case could support power-flow comparison; repair/access records could improve operational calibration. Explicit income data would be needed for low-income/very-low-income subgroup recovery analysis, and intervention-response or cost models would be needed before cluster typologies could support ranked financial, temporary-power, repair-resource or housing interventions.


## P0092 / body block 94 | 9.1 Target and positioning for discussion

9.1 Target and positioning for discussion


## P0093 / body block 95 | 9.1 Target and positioning for discussion

Recommended first target: International Journal of Disaster Risk Science (IJDRS). Its scope directly covers disaster risk, resilience, emergency response/recovery and the science–policy interface. The paper fits as a transferable disaster-recovery framework linking earthquake damage, infrastructure service disruption, resource-constrained restoration logistics and heterogeneous community outcomes. Los Angeles is the demonstration case; the source gate remains a topological service-availability proxy rather than an AC/DC power-delivery model. [J]


## P0094 / body block 96 | 9.1 Target and positioning for discussion

IJDRS manuscript emphasis: lead with the transferable framework and disaster-planning question; keep the engineering chain compact but explicit; organize Results from damage/service loss to logistics and resource sensitivity, then to population, hospital-linked and Q1–Q4 distributional outcomes; use Discussion for resource-constrained prioritization, transferability and model boundaries. The framework remains the primary methodological contribution, with the Los Angeles results providing substantive findings rather than a workflow demonstration alone.


## T3R1C1 / body block 97 | 9.1 Target and positioning for discussion

Order


## T3R1C2 / body block 97 | 9.1 Target and positioning for discussion

Journal


## T3R1C3 / body block 97 | 9.1 Target and positioning for discussion

Why it remains in discussion


## T3R2C1 / body block 97 | 9.1 Target and positioning for discussion

1


## T3R2C2 / body block 97 | 9.1 Target and positioning for discussion

International Journal of Disaster Risk Science (IJDRS)


## T3R2C3 / body block 97 | 9.1 Target and positioning for discussion

Best direct fit: disaster-risk and recovery framework; preserves earthquake, logistics, community vulnerability and policy consequences without recasting the model as a full power-flow solver.


## T3R3C1 / body block 97 | 9.1 Target and positioning for discussion

2


## T3R3C2 / body block 97 | 9.1 Target and positioning for discussion

Journal of Infrastructure Systems (JIS)


## T3R3C3 / body block 97 | 9.1 Target and positioning for discussion

Very strong framework fit for infrastructure-system restoration and decision support; likely to place more weight on engineering abstraction, network provenance and service-model validity.


## T3R4C1 / body block 97 | 9.1 Target and positioning for discussion

3


## T3R4C2 / body block 97 | 9.1 Target and positioning for discussion

Sustainable Cities and Society (SCS)


## T3R4C3 / body block 97 | 9.1 Target and positioning for discussion

Strong urban-resilience and distributional-outcome route; requires a clear transferable urban finding beyond the Los Angeles case.


## T3R5C1 / body block 97 | 9.1 Target and positioning for discussion

4


## T3R5C2 / body block 97 | 9.1 Target and positioning for discussion

Natural Hazards Review (NHR)


## T3R5C3 / body block 97 | 9.1 Target and positioning for discussion

Natural-hazard, lifeline and community-resilience route; a strong fit-based backup if the disaster/community story remains central.


## T3R6C1 / body block 97 | 9.1 Target and positioning for discussion

5


## T3R6C2 / body block 97 | 9.1 Target and positioning for discussion

Socio-Economic Planning Sciences (SEPS)


## T3R6C3 / body block 97 | 9.1 Target and positioning for discussion

Decision-analysis route for constrained resource allocation and competing objectives; should not be framed as a GA-method paper.


## T3R7C1 / body block 97 | 9.1 Target and positioning for discussion

6


## T3R7C2 / body block 97 | 9.1 Target and positioning for discussion

International Journal of Critical Infrastructure Protection (IJCIP)


## T3R7C3 / body block 97 | 9.1 Target and positioning for discussion

Critical-infrastructure continuity/dependency route; suitable if service continuity and essential-service consequences are foregrounded.


## T3R8C1 / body block 97 | 9.1 Target and positioning for discussion

7


## T3R8C2 / body block 97 | 9.1 Target and positioning for discussion

Reliability Engineering & System Safety (RESS)


## T3R8C3 / body block 97 | 9.1 Target and positioning for discussion

Conditional reliability/uncertainty route; would require the stochastic/reliability contribution to carry more of the paper.


## P0095 / body block 98 | 9.1 Target and positioning for discussion

Working title: Post-Earthquake Power-Service Recovery in Los Angeles: Network Propagation, Restoration Logistics, and Community Tradeoffs. This title retains the July subject while emphasizing decisions and mechanisms rather than algorithm novelty.


## T4R1C1 / body block 99 | 9.1 Target and positioning for discussion

Retained research question


## T4R1C2 / body block 99 | 9.1 Target and positioning for discussion

Proposed sharpened wording


## T4R2C1 / body block 99 | 9.1 Target and positioning for discussion

RQ1 — Damage and network propagation


## T4R2C2 / body block 99 | 9.1 Target and positioning for discussion

How do spatial earthquake damage, the abstracted network and tract dependency combine to produce uneven service loss and recovery?


## T4R3C1 / body block 99 | 9.1 Target and positioning for discussion

RQ2 — Logistics and strategy comparison


## T4R3C2 / body block 99 | 9.1 Target and positioning for discussion

How do crew resources, directed travel and restoration priorities change population/critical-service recovery and network-mediated losses?


## T4R4C1 / body block 99 | 9.1 Target and positioning for discussion

RQ3 — Community typologies and disparities


## T4R4C2 / body block 99 | 9.1 Target and positioning for discussion

How do recovery–vulnerability typologies reflect the co-occurrence of social vulnerability and grid performance, and how do priorities redistribute benefits and burdens across those communities?


## P0097 / body block 101 | 9.1 Target and positioning for discussion

PART V — FIGURE STRUCTURE FOR THE MEETING VERSION


## T5R1C1 / body block 102 | 9.1 Target and positioning for discussion

July figure


## T5R1C2 / body block 102 | 9.1 Target and positioning for discussion

Figure revision


## T5R2C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 1


## T5R2C2 / body block 102 | 9.1 Target and positioning for discussion

Update the workflow figure to include utility-compatible mapping, realization-specific repair execution, revised GA evaluation, and distributional/targeted-policy analysis.


## T5R3C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 2


## T5R3C2 / body block 102 | 9.1 Target and positioning for discussion

Keep percolation as supporting analysis, potentially in the Supplement.


## T5R4C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 3


## T5R4C2 / body block 102 | 9.1 Target and positioning for discussion

/


## T5R5C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 4


## T5R5C2 / body block 102 | 9.1 Target and positioning for discussion

/


## T5R6C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 5


## T5R6C2 / body block 102 | 9.1 Target and positioning for discussion

Rebuild the restoration-strategy figure around the main strategy comparisons and recovery outcomes; replace the original SVI-weighted equity panel with the revised distributional analysis.


## T5R7C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 6


## T5R7C2 / body block 102 | 9.1 Target and positioning for discussion

/


## T5R8C1 / body block 102 | 9.1 Target and positioning for discussion

Fig. 7


## T5R8C2 / body block 102 | 9.1 Target and positioning for discussion

Show the resource effects separately from the model-assumption sensitivities. Put crew number and repair-time effects in one panel, and mapping/source-gate sensitivity in another. Keep the SCE capacity check as a small supporting panel, not as a main result.


## T5R9C1 / body block 102 | 9.1 Target and positioning for discussion

New


## T5R9C2 / body block 102 | 9.1 Target and positioning for discussion

Add a service-loss decomposition figure showing local-damage, functionality-threshold, and source-path contributions across hazards.


## T5R10C1 / body block 102 | 9.1 Target and positioning for discussion

New


## T5R10C2 / body block 102 | 9.1 Target and positioning for discussion

Add a vulnerability-targeted restoration figure showing Q1–Q4 outcomes, Q4–Q1 differences, Gini-based inequality, and tract-level improvement/delay.


## P0100 / body block 105 | 3.6 Supplement figure plan: July-to-revised comparison

3.6 Supplement figure plan: July-to-revised comparison


## T6R1C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Supplement figure


## T6R1C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Figure revision


## T6R2C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S1


## T6R2C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R3C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S2


## T6R3C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Update the initial tract-service CDFs using the revised mapping and formal initial states.


## T6R4C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S3


## T6R4C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R5C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S4


## T6R5C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R6C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S5


## T6R6C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R7C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S6


## T6R7C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Distinguish tracts that reach T80 from those that do not.


## T6R8C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S7


## T6R8C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Replace the population×SVI recovery curves with vulnerability-quartile recovery outcomes.


## T6R9C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S8


## T6R9C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Replace population-versus-SVI T80 comparisons with historical-hazard Q1–Q4 outcomes and policy-related changes.


## T6R10C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Table S1


## T6R10C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Update the four-hazard full-strategy table with current recovery burden, T80, hospital-tract outcomes, Q1–Q4 outcomes, Q4–Q1 differences, and Gini.


## T6R11C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S9


## T6R11C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Expand the mapping sensitivity figure to include candidate concentration, utility-candidate agreement, cutoff effects, and supported-subset coverage.


## T6R12C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S10


## T6R12C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Show both rank changes and the corresponding effect magnitudes.


## T6R13C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S11


## T6R13C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R14C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S12


## T6R14C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R15C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

S13


## T6R15C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

/


## T6R16C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T6R16C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Add the source-reliability station map as spatial context; label Core sources and the stations with the largest alternative-route gains, and clearly name both colorbar quantities.


## T6R17C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T6R17C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Add the full-network versus fixed-best-path reliability comparison as a supporting validation figure.


## T6R18C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T6R18C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Add the SCE source-reachable facility-loading figure.


## T6R19C1 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T6R19C2 / body block 106 | 3.6 Supplement figure plan: July-to-revised comparison

Add a supporting figure showing whether the available SCE planning limits change the recovery results. Show the facility demand and capacity limit clearly, and compare the resulting changes in population burden and strategy differences.


## word/comments.xml:P1 | word/comments.xml

'Checked' means I annotated  specific changes to make in manuscript


## word/footer1.xml:P1 | word/footer1.xml

25 September 2026   |


## word/header1.xml:P1 | word/header1.xml

LA GRID  |  REVIEWER COMMENTS, METHODS AND MANUSCRIPT PLAN
