# S32 LA_Grid_Reviewer_Methods_and_Manuscript_Plan_Capacity_Updated.docx

Source: C:\Users\yinch\Downloads\LA_Grid_Reviewer_Methods_and_Manuscript_Plan_Capacity_Updated.docx

SHA256: 729520ce8ddb4c84de9b26c3c4f679afe03a165f8ba585b9b7a825f1ea2fbf75


## P0001 / body block 1 | Front matter

LA Grid Paper Revision


## P0002 / body block 2 | Front matter

PART I — REVIEWER COMMENTS


## P0003 / body block 3 | 1.1 Tract mapping, network representation and service interpretation

1.1 Tract mapping, network representation and service interpretation


## P0004 / body block 4 | 1.1 Tract mapping, network representation and service interpretation

R1-1 — Centroid/network-distance IDW and a cutoff lack direct territory, feeder or outage support. Population recovery, hospital priority and hotspot findings depend on this mapping, so robustness must extend beyond cutoff changes.


## P0005 / body block 5 | 1.1 Tract mapping, network representation and service interpretation

R1-2 — Connectivity omits power balance, capacity, line loading, generation availability, voltage and load shedding. Specify when a source-connected path is a useful availability proxy and do not equate it with actual delivered power.


## P0006 / body block 6 | 1.1 Tract mapping, network representation and service interpretation

R1-4 — Historical restoration milestones provide context, not tract-level predictive validation; feeder switching and utility emergency operations are not represented.


## P0007 / body block 7 | 1.1 Tract mapping, network representation and service interpretation

R2-11 — Explain the size and provenance of the original infrastructure representation relative to the retained 92-node/318-edge graph.


## P0008 / body block 8 | 1.1 Tract mapping, network representation and service interpretation

Intended response. Introduce utility-compatible candidates and external utility comparisons; redefine the source gate strictly as source-path availability rather than delivered power; add a bounded SCE facility planning-capacity stress test with explicit coverage and strategy-contrast checks; explain network provenance and the limited role of historical comparisons.


## P0009 / body block 9 | 1.2 Damage uncertainty, repair tasks and logistics

1.2 Damage uncertainty, repair tasks and logistics


## P0010 / body block 10 | 1.2 Damage uncertainty, repair tasks and logistics

R1-3 — Scheduling uses Monte Carlo mean repair durations. Explain how each realization determines damaged tasks and how damage/repair uncertainty reaches strategy outcomes and rankings.


## P0011 / body block 11 | 1.2 Damage uncertainty, repair tasks and logistics

R2-13 — The logistics-aware section is difficult to follow, especially its treatment of limited resources. The logistics formulation itself is not the principal novelty.


## P0012 / body block 12 | 1.2 Damage uncertainty, repair tasks and logistics

Intended response. Carry each realized damage/task/duration set through crew dispatch and completion; compare strategies on the same physical samples and explain finite crews and road travel directly.


## P0013 / body block 13 | 1.3 Restoration strategies and genetic-algorithm evaluation

1.3 Restoration strategies and genetic-algorithm evaluation


## P0014 / body block 14 | 1.3 Restoration strategies and genetic-algorithm evaluation

R1-6 — For GA, Provide population size, generations, crossover/mutation, stopping, repeats and convergence; justify the original weighting choices, particularly hospital weight 20.


## P0015 / body block 15 | 1.3 Restoration strategies and genetic-algorithm evaluation

R1-7 — Explain why Hospital-first can outperform GA-HospitalFirst, distinguishing GA fitness from reported T80/AUC.


## P0016 / body block 16 | 1.3 Restoration strategies and genetic-algorithm evaluation

R2-9 — Explain why the GA is used and trusted rather than presenting an unexplained black box.


## P0017 / body block 17 | 1.3 Restoration strategies and genetic-algorithm evaluation

Intended response. Evaluate community burden directly, document search/repeats and independent planning, and compare with the best fixed rule.


## P0018 / body block 18 | 1.4 Equity, vulnerability and distributional consequences

1.4 Equity, vulnerability and distributional consequences


## P0019 / body block 19 | 1.4 Equity, vulnerability and distributional consequences

R1-5 — Population-and-SVI-weighted T80 is not inequality or equity. K-means and composite hotspots are descriptive screening, not evidence that social vulnerability causes slower restoration.


## P0020 / body block 20 | 1.4 Equity, vulnerability and distributional consequences

R2-10 — Consider whether the social-vulnerability component should have a stronger role in the paper.


## P0021 / body block 21 | 1.4 Equity, vulnerability and distributional consequences

R2-14 — key concern — Quantify the effect of equity-informed targeted restoration: how much disparity changes, at what system cost, and to whom the benefits and adverse effects accrue.


## P0022 / body block 22 | 1.4 Equity, vulnerability and distributional consequences

R2-15/R2-16 — Move beyond judgments about modeling assumptions and method performance to explain how restoration decisions affect different tracts disproportionately.


## P0023 / body block 23 | 1.4 Equity, vulnerability and distributional consequences

Intended response. Report absolute group burdens, separation, inequality and affected populations; evaluate a vulnerability-targeted rule and explain both benefits and costs.


## P0024 / body block 24 | 1.5 Network criticality and percolation

1.5 Network criticality and percolation


## P0025 / body block 25 | 1.5 Network criticality and percolation

R2-6 — Explain why critical-substation identification advances the study’s main questions.


## P0026 / body block 26 | 1.5 Network criticality and percolation

R2-7 — Explain percolation normalization and “redundantly meshed” in understandable terms.


## P0027 / body block 27 | 1.5 Network criticality and percolation

Intended response. Connect network importance to actual modeled source-path losses and recovery choices. Keep static fragmentation and dynamic restoration distinct; place detailed attack curves in the Supplement.


## P0028 / body block 28 | 1.6 Research gap and scientific depth

1.6 Research gap and scientific depth


## P0029 / body block 29 | 1.6 Research gap and scientific depth

R2-2 — Identify what the closest prior studies have not answered and why the present study matters.


## P0030 / body block 30 | 1.6 Research gap and scientific depth

R2-4 — Retain the three useful research questions, but provide deeper, clearer answers.


## P0031 / body block 31 | 1.6 Research gap and scientific depth

R2-12 — Emphasize findings beyond expected or obvious behavior.


## P0032 / body block 32 | 1.6 Research gap and scientific depth

Intended response. Organize the evidence around how damage, network dependence and repair decisions redistribute community burden; state measured mechanisms and tradeoffs.


## P0033 / body block 33 | 1.7 Manuscript structure and clarity

1.7 Manuscript structure and clarity


## P0034 / body block 34 | 1.7 Manuscript structure and clarity

R2-1 — Write a proper motivating Introduction and a separately identifiable literature review.


## P0035 / body block 35 | 1.7 Manuscript structure and clarity

R2-3 — Shorten and connect the extensive description of standard methods; move technical detail to appendices where appropriate.


## P0036 / body block 36 | 1.7 Manuscript structure and clarity

R2-5 — Retain the positively assessed Table 1.


## P0037 / body block 37 | 1.7 Manuscript structure and clarity

R2-8 — Correct “time sequence” to “sequencing” and clarify the crew-path sentence.


## P0038 / body block 38 | 1.7 Manuscript structure and clarity

Intended response. Rewrite motivation and literature gap, retain the core physical-to-community chain, relocate useful detail, update Table 1.


## P0039 / body block 39 | 1.7 Manuscript structure and clarity

PART II — METHODOLOGY MODIFICATIONS


## P0040 / body block 40 | 1.7 Manuscript structure and clarity

The six primary production-model changes remain unchanged. One additional bounded robustness analysis is included below for R1-2; it does not alter the production source gate, scheduling model or tract mapping. Re-running resource sensitivities and updating figures are consequences of the primary changes, not additional models. The 92 stations, 318 edges, four hazard fields and original typology line remain. Symbols: r is a tract, i or s a station, m a physical realization, Pᵣ tract population, and π a fixed repair-priority sequence.


## P0041 / body block 41 | 2.1 Utility-compatible tract–substation candidates

2.1 Utility-compatible tract–substation candidates


## P0042 / body block 42 | 2.1 Utility-compatible tract–substation candidates

The July effective network distance, inverse-square weighting and 3% cutoff are retained. The change is the eligible candidate set, Eᵣ: strict SCE tracts use SCE-compatible stations, strict LADWP tracts use LADWP-compatible stations, and mixed/ambiguous tracts retain general eligibility. The access station is selected from that eligible set.


## P0043 / body block 43 | 2.1 Utility-compatible tract–substation candidates

ar=argmins∈ℰrdgeo(r,s),  drs=dgeo(r,ar)+dnet(ar,s)


## P0044 / body block 44 | 2.1 Utility-compatible tract–substation candidates

qrs=1(s∈ℰr)drs−2,  wrs=qrsj​qrj


## P0045 / body block 45 | 2.1 Utility-compatible tract–substation candidates

wrs=wrs1(wrs≥0.03)j​wrj1(wrj≥0.03)


## P0046 / body block 46 | 2.1 Utility-compatible tract–substation candidates

Unreachable candidates receive zero weight. The revised utility-compatible mapping is the main mapping; the July mapping is the reference. Cutoff and public-SCE-candidate comparisons test this change rather than define additional production models.


## P0047 / body block 47 | 2.2 Realization-specific repair execution

2.2 Realization-specific repair execution


## P0048 / body block 48 | 2.2 Realization-specific repair execution

Previously sampled repair durations were reduced to representative scheduling values. Now the same sampled damage and positive, damage-conditioned repair time determine each realization’s task set and crew schedule.


## P0049 / body block 49 | 2.2 Realization-specific repair execution

D(m)={i:DSi(m)>0},  Ti(m)∼GDSi(m),  π(m)=filter(π,D(m))


## P0050 / body block 50 | 2.2 Realization-specific repair execution

ti,start(m)=ak+τℓki,  ci(m)=ti,start(m)+Ti(m)


## P0051 / body block 51 | 2.2 Realization-specific repair execution

G denotes the damage-conditioned repair-time distribution restricted to positive values. Here aₖ is the assigned crew’s next available time, ℓₖ its current location, and τ the directed road travel time. After task i, the crew becomes available at cᵢ and is located at i. Its first location is its base. DS0 creates no repair task; the remaining tasks keep the fixed policy’s relative priority.


## P0052 / body block 52 | 2.2 Realization-specific repair execution

fi(m)(t)=fDSi(m)+(1−fDSi(m))1(t≥ci(m))


## P0053 / body block 53 | 2.2 Realization-specific repair execution

For damaged stations, task completion also restores raw functionality to one; it does not start a second recovery-CDF clock. Each strategy uses the same realized damage, repair times, travel inputs and resources. The policy stays fixed, while its actual dispatch and completion times vary by realization.


## P0054 / body block 54 | 2.3 Added source-loss accounting and path diagnostics

2.3 Added source-loss accounting and path diagnostics


## P0055 / body block 55 | 2.3 Added source-loss accounting and path diagnostics

The production threshold/source gate is retained, not replaced. The additions identify which part of the modeled deficit occurs at damaged stations, at the functional threshold, and at otherwise functional stations without an active-source path. The functional graph contains the stations meeting the threshold; active sources are the retained Core nodes present in that graph.


## P0056 / body block 56 | 2.3 Added source-loss accounting and path diagnostics

Fi(t)=1{fi(t)≥0.5},  Ci(t)=1{i⤳Sactive(t)inGF(t)},  ei(t)=fi(t)Fi(t)Ci(t)


## P0057 / body block 57 | 2.3 Added source-loss accounting and path diagnostics

Liself=1−fi,  Lithreshold=fi(1−Fi),  Lisource=fiFi(1−Ci)


## P0058 / body block 58 | 2.3 Added source-loss accounting and path diagnostics

1−ei=Liself+Lithreshold+Lisource


## P0059 / body block 59 | 2.3 Added source-loss accounting and path diagnostics

These are accounting components under a specified gate. A small direct threshold component does not prove that source-path loss is independent of the threshold: upstream path eligibility also depends on it. Threshold comparisons are therefore evaluated separately on identical raw station trajectories.


## P0060 / body block 60 | 2.3 Added source-loss accounting and path diagnostics

Electrical interpretation of the source gate


## P0061 / body block 61 | 2.3 Added source-loss accounting and path diagnostics

Cᵢ(t) is a topological source-path availability indicator. Active Core nodes are treated as upstream supply boundary conditions; a surviving modeled path is not a test of branch-flow, voltage, reactive-power, generation/import dispatch or load-shedding feasibility. Accordingly, eᵢ(t) is reported as modeled service availability rather than delivered electrical power.


## P0062 / body block 62 | 2.3 Added source-loss accounting and path diagnostics

Service curve and cumulative burden


## P0063 / body block 63 | 2.3 Added source-loss accounting and path diagnostics

Ar(m)(t)=i​wriei(m)(t),  Mr=i​wri


## P0064 / body block 64 | 2.3 Added source-loss accounting and path diagnostics

br(m)=1Mr0H[Mr−Ar(m)(t)] dt=1Mrk=0K−1[Mr−Ar(m)(tk)](tk+1−tk)


## P0065 / body block 65 | 2.3 Added source-loss accounting and path diagnostics

Mᵣ is the represented row mass. It equals one for all 2,315 tracts in the formal production mapping. Rows with no represented mass are unresolved, not zero-burden observations. The integral uses the state after each event and the interval until the next event; the common horizon is 480 h. The same mapping and integration give tract contributions from each of the three loss components.


## P0066 / body block 66 | 2.3 Added source-loss accounting and path diagnostics

Dynamic path information


## P0067 / body block 67 | 2.3 Added source-loss accounting and path diagnostics

Nisrc(t)=card{s∈Sactive(t):i⤳s}


## P0068 / body block 68 | 2.3 Added source-loss accounting and path diagnostics

Here card denotes the number of reachable sources. For each changing functional graph, the diagnostics also calculate edge-disjoint paths and internally node-disjoint paths to active sources, minimum cuts, and dependence on bridges or articulation stations. These characterize alternative routes; they do not change eᵢ or schedule repairs. A local active source is treated separately from remote upstream paths.


## P0069 / body block 69 | 2.3 Added source-loss accounting and path diagnostics

The repair-only trajectories contain no observed connected-to-disconnected reversal: source-loss intervals precede the station’s first connected state. The full-function graph can describe structural exposure, but must not be labeled an observed “immediately before disconnection” state.


## P0070 / body block 70 | 2.4 Community-burden GA objective

2.4 Community-burden GA objective


## P0071 / body block 71 | 2.4 Community-burden GA objective

The July fitness rewarded early completion of stations with weighted population/hospital/vulnerability/network importance and penalized makespan. The revised evaluator instead dispatches each candidate sequence, updates station functionality and the source gate, and calculates tract-level cumulative deficit.


## P0072 / body block 72 | 2.4 Community-burden GA objective

B(m)(π)=r​PrMrbr(m)(π)r​PrMr


## P0073 / body block 73 | 2.4 Community-burden GA objective

minπ∈Π Bplan(π)=164m=164B(m)(π),  J(π)=−Bplan(π)


## P0074 / body block 74 | 2.4 Community-burden GA objective

The search seeks one fixed 92-station sequence with low average burden over 64 independent planning realizations. All 64 share the fixed 2pc50 PGA field; sampled damage states and damage-conditioned repair times vary. They are separate from the 1,000 evaluation realizations per hazard. Candidates and existing rules face the same planning samples.


## P0075 / body block 75 | 2.4 Community-burden GA objective

Population 100, 100 generations, crossover 0.8, mutation 0.2 and tournament size 3 retain the July search settings. Five seeds, best-so-far retention and comparison with the best pre-existing rule make the search reproducible. The 64-sample ensemble and five repeats are declared computational budgets, not optimized constants.


## P0076 / body block 76 | 2.4 Community-burden GA objective

No search beat Impact-first. Outcome figures and tables therefore show Impact-first once; the GA section reports that it retained that rule. The objective is aggregate cumulative burden, not every recovery milestone or a disparity objective.


## P0077 / body block 77 | 2.5 Explicit distributional recovery measures

2.5 Explicit distributional recovery measures


## P0078 / body block 78 | 2.5 Explicit distributional recovery measures

The additions measure how burdens are distributed rather than inferring equity from population×SVI-weighted T80. Q1–Q4 are fixed equal-count tract groups formed using the existing NRI-derived SOVI score, with tract ID resolving score ties; Q4 has highest social vulnerability.


## P0079 / body block 79 | 2.5 Explicit distributional recovery measures

Bq(m)=r∈Qq​Prbr(m)r∈Qq​Pr,  Bq=1Nm=1NBq(m)


## P0080 / body block 80 | 2.5 Explicit distributional recovery measures

Δ41=1Nm​(B4(m)−B1(m)),  D41=1Nm​abs(B4(m)−B1(m))


## P0081 / body block 81 | 2.5 Explicit distributional recovery measures

The signed difference identifies which group has higher burden; abs(·) denotes absolute value. Absolute separation measures their distance regardless of direction. Calculate both within each realization, then average. In particular, mean absolute separation is not the absolute value of the mean signed difference.


## P0082 / body block 82 | 2.5 Distributional measures — continued

2.5 Distributional measures — continued


## P0083 / body block 83 | 2.5 Distributional measures — continued

μ(m)=r​Prbr(m)r​Pr,  G(m)=r​j​PrPjabs(br(m)−bj(m))2μ(m)(r​Pr)2,  G=1Nm​G(m)


## P0084 / body block 84 | 2.5 Distributional measures — continued

Gᵐ is the population-weighted Gini of tract burdens within realization m; the reported mean is the average of those Gini values. It is not the Gini of the mean tract-burden map. If all burdens are zero, Gᵐ is set to zero.


## P0085 / body block 85 | 2.5 Distributional measures — continued

δr(m)=br(m,p)−br(m,p0),  δr=1Nm​δr(m)


## P0086 / body block 86 | 2.5 Distributional measures — continued

ℐ={r:δr<−1 h}, N={r:−1 h≤δr≤1 h}, W={r:δr>1 h}


## P0087 / body block 87 | 2.5 Distributional measures — continued

PC=r∈C​Pr,  C∈{ℐ,N,W}


## P0088 / body block 88 | 2.5 Distributional measures — continued

Positive paired effects mean more burden under the candidate policy. The sets I, N and W denote improved, near-zero and worsened tracts. The ±1 h boundary is a practical classification threshold. Classification of each tract’s mean paired effect is distinct from averaging per-realization classified populations. Intervals for strategy differences resample paired realizations, not individual tracts.


## P0089 / body block 89 | 2.6 Vulnerability-targeted repair priority

2.6 Vulnerability-targeted repair priority


## P0090 / body block 90 | 2.6 Vulnerability-targeted repair priority

A new fixed rule prioritizes stations associated with population in the highest-vulnerability quartile:


## P0091 / body block 91 | 2.6 Vulnerability-targeted repair priority

Vs=r∈Q4​Prwrs,  Psmapped=r​Prwrs


## P0092 / body block 92 | 2.6 Vulnerability-targeted repair priority

Sort stations by Vₛ descending, then total mapped population descending, then station ID ascending. The resulting order uses the production utility-compatible mapping. Each realization filters out DS0 stations without changing relative priority.


## P0093 / body block 93 | 2.6 Vulnerability-targeted repair priority

This explicitly targets high-vulnerability communities without introducing new objective weights or another GA. Evaluate its Q4 benefit together with Q1–Q4 absolute burdens, absolute separation, Gini, total population burden, T80, hospital-tract burden and spatial effects.


## P0094 / body block 94 | 2.6 Vulnerability-targeted repair priority

The additional rule reused the existing evaluation samples and was frozen before its own execution. It is a reviewer-directed amendment to an already analyzed experiment, not a wholly independent external validation. The target is assistance to vulnerable communities; narrower between-group separation is an outcome to test, not a guaranteed property of the rule.


## P0095 / body block 95 | 2.7 SCE-supported planning-capacity robustness test

2.7 SCE-supported planning-capacity robustness test


## P0096 / body block 96 | 2.7 SCE-supported planning-capacity robustness test

The production source gate is unchanged. SCE public GNA/DUPR planning data are used only for retained stations with an unambiguous one-to-one facility interpretation. CUMULATIVE_DEMAND is Dᵢ (MW) and FAC_LOAD_LIMIT is Kᵢ (MW); 19 of 28 numeric-evidence SCE stations are one-to-one, while 9 multi-facility stations are not aggregated. For supported stations, aᵢ = min(1, Kᵢ/Dᵢ) and eᵢᶜᵃᵖ(t) = min[eᵢ(t), aᵢ]. Unsupported stations retain eᵢᶜᵃᵖ(t) = eᵢ(t), which is not an adequacy claim. FACILITY_LOADING is QA only. This is a static planning-peak stress test, not dispatch or power flow.


## P0097 / body block 97 | 2.7 SCE-supported planning-capacity robustness test

The test is post-processing only on frozen 1,000-realization trajectories, C57 schedules, the 0.5 source gate, production mapping and 480 h horizon. Vulnerability-first uses saved trajectories; Direct-community is excluded after sequence-hash identity with Impact-first is verified. Every pre-capacity baseline reconciles to the frozen formal/equity results at <1e−9 h. Hard checks verify the supported/unsupported domain, OLINDA-only binding, unchanged unsupported stations and exact loss conservation.


## P0098 / body block 98 | 2.7 SCE-supported planning-capacity robustness test

Implemented scope


## P0099 / body block 99 | 2.7 SCE-supported planning-capacity robustness test

All six primary changes and the bounded SCE planning-capacity test are implemented and reconciled to the frozen baseline; these supporting checks do not add full electrical power-flow/dispatch modeling or alter the PCA/K-means/hotspot procedure.


## P0100 / body block 100 | 2.7 SCE-supported planning-capacity robustness test

PART III — MANUSCRIPT ORGANIZATION AND FIGURE PLAN


## P0101 / body block 101 | 3.1 Results and Discussion: recommended division

3.1 Results and Discussion: recommended division


## P0102 / body block 102 | 3.1 Results and Discussion: recommended division

Retain separate Results and Discussion sections. Give every Results subsection a clear finding and the immediate mechanism supported by its figures. Use Discussion for cross-result synthesis, comparison with prior research, planning implications, transferability and limitations. Separation should not leave Results as a list of numbers or Discussion as a second listing of those same numbers.


## T1R1C1 / body block 103 | 3.1 Results and Discussion: recommended division

Section


## T1R1C2 / body block 103 | 3.1 Results and Discussion: recommended division

What it should contain


## T1R1C3 / body block 103 | 3.1 Results and Discussion: recommended division

What should not dominate


## T1R2C1 / body block 103 | 3.1 Results and Discussion: recommended division

Results


## T1R2C2 / body block 103 | 3.1 Results and Discussion: recommended division

What changed, by how much, for which policy/hazard/community; paired uncertainty; maps; direct explanations demonstrated by decomposition or controlled comparisons.


## T1R2C3 / body block 103 | 3.1 Results and Discussion: recommended division

Long methods recaps, generic claims, a catalogue of every output or untested causal explanations.


## T1R3C1 / body block 103 | 3.1 Results and Discussion: recommended division

Discussion


## T1R3C2 / body block 103 | 3.1 Results and Discussion: recommended division

What the combined findings imply for restoration planning; why network, population and vulnerability objectives differ; connections with prior work; conditions under which the conclusions apply.


## T1R3C3 / body block 103 | 3.1 Results and Discussion: recommended division

Repeated tables, general praise/criticism of algorithms, or only historical comparison and future work.


## T1R4C1 / body block 103 | 3.1 Results and Discussion: recommended division

Conclusions


## T1R4C2 / body block 103 | 3.1 Results and Discussion: recommended division

Concise answers to the three research questions and the main planning implication.


## T1R4C3 / body block 103 | 3.1 Results and Discussion: recommended division

New analyses, new claims or another extensive future-work list.


## P0104 / body block 105 | 3.1 Results and Discussion: recommended division

A combined Results and Discussion section is a viable alternative, but is not needed to solve the current problem. If combined later, each subsection should still follow finding → numerical/spatial evidence → direct interpretation → implication. Do not retain a second generic Discussion that repeats it.


## P0105 / body block 106 | 3.1 Results and Discussion: recommended division

Published JIS papers use both arrangements. Delgado et al. (2023) use Results followed by Discussion and Limitations; Barnes et al. (2025) use a Results and Discussion heading. These are organizational precedents, not a requirement that this paper use either format.


## P0106 / body block 107 | 3.1 Results and Discussion: recommended division

The three research lines remain


## P0107 / body block 108 | 3.1 Results and Discussion: recommended division

First, damage propagation through the retained network and tract dependencies. Second, logistics-aware recovery and comparisons of restoration priorities and resources. Third, recovery–vulnerability typologies and the distribution of benefits and delays. The vulnerability-targeted experiment extends the third line; it does not replace typology or spatial recovery.


## P0108 / body block 109 | 3.1 Results and Discussion: recommended division

Presentation issue identified by the reviewers


## P0109 / body block 110 | 3.1 Results and Discussion: recommended division

The revised Results should establish the findings; the Discussion should explain their decision relevance.


## P0110 / body block 111 | 3.2 July sections and proposed revisions

3.2 July sections and proposed revisions


## T2R1C1 / body block 112 | 3.2 July sections and proposed revisions

July section


## T2R1C2 / body block 112 | 3.2 July sections and proposed revisions

July main content


## T2R1C3 / body block 112 | 3.2 July sections and proposed revisions

Revised plan


## T2R1C4 / body block 112 | 3.2 July sections and proposed revisions

Specific change


## T2R2C1 / body block 112 | 3.2 July sections and proposed revisions

3.1


## T2R2C2 / body block 112 | 3.2 July sections and proposed revisions

Source-gated topology concentrates vulnerability in high-impact substations.


## T2R2C3 / body block 112 | 3.2 July sections and proposed revisions

Retain and refocus.


## T2R2C4 / body block 112 | 3.2 July sections and proposed revisions

Describe damage and source-path contributions across hazards. Connect concentration and network priority to community burden. Keep physical/reduced-network maps; detailed static percolation supports rather than leads the argument.


## T2R3C1 / body block 112 | 3.2 July sections and proposed revisions

3.2


## T2R3C2 / body block 112 | 3.2 July sections and proposed revisions

Unconstrained recovery is spatially uneven across tracts.


## T2R3C3 / body block 112 | 3.2 July sections and proposed revisions

Retain and update.


## T2R3C4 / body block 112 | 3.2 July sections and proposed revisions

Keep the unconstrained reference, tract T80 distribution and spatial maps. Use revised formal outputs to distinguish spatial baseline differences from subsequent logistics and policy effects.


## T2R4C1 / body block 112 | 3.2 July sections and proposed revisions

3.3


## T2R4C2 / body block 112 | 3.2 July sections and proposed revisions

Logistics-aware policies produce different population- and vulnerability-weighted outcomes.


## T2R4C3 / body block 112 | 3.2 July sections and proposed revisions

Rebuild comparisons.


## T2R4C4 / body block 112 | 3.2 July sections and proposed revisions

Present all eight distinct scheduled policies and the unconstrained reference. Use recovery curves, burden, T80, hospital-tract outcomes and loss components. Put crew/duration effects alongside sequencing, not only in a detached sensitivity catalogue.


## T2R5C1 / body block 112 | 3.2 July sections and proposed revisions

3.4


## T2R5C2 / body block 112 | 3.2 July sections and proposed revisions

Recovery–vulnerability typologies and hotspots show spatial co-occurrence.


## T2R5C3 / body block 112 | 3.2 July sections and proposed revisions

Retain as its own result.


## T2R5C4 / body block 112 | 3.2 July sections and proposed revisions

Update cluster profiles, maps and hotspots from formal Stage 7 outputs. Describe actual patterns and affected tract types. Do not reuse July cluster interpretations or treat classification as a causal analysis.


## T2R6C1 / body block 112 | 3.2 July sections and proposed revisions

New


## T2R6C2 / body block 112 | 3.2 July sections and proposed revisions

No explicit Q4-targeted policy with benefits and costs.


## T2R6C3 / body block 112 | 3.2 July sections and proposed revisions

Add a separate subsection.


## T2R6C4 / body block 112 | 3.2 July sections and proposed revisions

Report vulnerability-first benefits to Q4, effects on the other groups, total and hospital-tract costs, affected populations and maps. Include how those contrasts change under scarce crews.


## T2R7C1 / body block 112 | 3.2 July sections and proposed revisions

3.5


## T2R7C2 / body block 112 | 3.2 July sections and proposed revisions

Crew, duration, cutoff and source-threshold sensitivity.


## T2R7C3 / body block 112 | 3.2 July sections and proposed revisions

Separate decision effects from assumption tests.


## T2R7C4 / body block 112 | 3.2 July sections and proposed revisions

Integrate resource effects with logistics and targeted-policy results. Retain a concise mapping/source-gate/planning-capacity robustness subsection; place full parameter tables, facility-level evidence, reconciliation details and diagnostic plots in the Supplement.


## T2R8C1 / body block 112 | 3.2 July sections and proposed revisions

4.1


## T2R8C2 / body block 112 | 3.2 July sections and proposed revisions

Contextual comparison with historical Northridge milestones and LA studies.


## T2R8C3 / body block 112 | 3.2 July sections and proposed revisions

Retain, shorten and integrate.


## T2R8C4 / body block 112 | 3.2 July sections and proposed revisions

Use in Discussion when comparing current findings with observed milestones and prior LA models. Put the full like-defined milestone table in the Supplement; do not call it tract-level validation.


## T2R9C1 / body block 112 | 3.2 July sections and proposed revisions

4.2


## T2R9C2 / body block 112 | 3.2 July sections and proposed revisions

Future Work.


## T2R9C3 / body block 112 | 3.2 July sections and proposed revisions

Move to the end of Discussion.


## T2R9C4 / body block 112 | 3.2 July sections and proposed revisions

Use one or two short paragraphs linking specific unresolved questions to the data or modeling needed. Delete future-work claims about adding utility territories, which have already been incorporated.


## P0112 / body block 114 | 3.2 July sections and proposed revisions

Source distinction. The July Discussion consisted mainly of contextual comparison and future work. The revised Discussion needs substantive synthesis before those closing elements. The table proposes relocation and updating, not deletion of the original research lines.


## P0113 / body block 115 | 3.3 Proposed Results subsections and their messages

3.3 Proposed Results subsections and their messages


## P0114 / body block 116 | 3.3 Proposed Results subsections and their messages

The numbering below keeps July’s Results as Section 3 for easy comparison; final numbering can follow the full manuscript outline. Each subsection starts with the finding, then supports it with a figure/table and a short interpretation.


## P0115 / body block 117 | 3.1 Damage and source-path contributions to community recovery

3.1 Damage and source-path contributions to community recovery


## P0116 / body block 118 | 3.1 Damage and source-path contributions to community recovery

Core message: source-path losses are material but scenario-dependent, and their locations differ from a simple ranking of structural importance.


## P0117 / body block 119 | 3.1 Damage and source-path contributions to community recovery

Use the four-hazard decomposition. Under Hospital-first, source-path shares are 14.9%, 8.7%, 4.3% and 11.8%. Show concentration separately from total magnitude; retain threshold effects as a distinct accounting component. Do not infer threshold-independent physical causation from that split.


## P0118 / body block 120 | 3.2 Spatial recovery before crew constraints

3.2 Spatial recovery before crew constraints


## P0119 / body block 121 | 3.2 Spatial recovery before crew constraints

Core message: establish which differences already exist before competition for repair crews.


## P0120 / body block 122 | 3.2 Spatial recovery before crew constraints

Keep the unconstrained service/T80 maps and distributions. Compare them with constrained outcomes to identify the added scheduling burden. Name locations and tract patterns only from the updated maps and formal tract tables, not from the July narrative.


## P0121 / body block 123 | 3.3 Restoration priorities and resource constraints

3.3 Restoration priorities and resource constraints


## P0122 / body block 124 | 3.3 Restoration priorities and resource constraints

Core message: reducing network disconnection is not the same decision as minimizing cumulative community burden.


## P0123 / body block 125 | 3.3 Restoration priorities and resource constraints

In 2pc50/C57, Impact-first reduces total burden by 0.713 h relative to Hospital-first but increases the source-path component by 0.103 h. Degree-first reduces source-path burden by 1.647 h while increasing total burden by 1.401 h. Show all distinct policies first, then explain these contrasts and the crew/duration responses. Report the GA’s retained Impact-first sequence once.


## P0124 / body block 126 | 3.4 Recovery–vulnerability typologies and spatial co-occurrence

3.4 Recovery–vulnerability typologies and spatial co-occurrence


## P0125 / body block 127 | 3.4 Recovery–vulnerability typologies and spatial co-occurrence

Core message: characterize the combinations of recovery, vulnerability, built environment and grid dependence that actually appear.


## P0126 / body block 128 | 3.4 Recovery–vulnerability typologies and spatial co-occurrence

Keep a distinct typology/hotspot subsection and its maps. Describe the updated cluster profiles and spatial overlap; identify which combinations merit attention. Use final feature values and cluster membership rather than assuming the old number, membership or interpretation of clusters is unchanged.


## P0127 / body block 129 | 3.5 Vulnerability-targeted restoration: benefits and costs

3.5 Vulnerability-targeted restoration: benefits and costs


## P0128 / body block 130 | 3.5 Vulnerability-targeted restoration: benefits and costs

Core message: helping the targeted group and reducing between-group separation are different outcomes.


## P0129 / body block 131 | 3.5 Vulnerability-targeted restoration: benefits and costs

In 2pc50/C57, Vulnerability-first versus Hospital-first reduces Q4 burden by 1.595 h, increases Q1 by 1.269 h and increases mean absolute Q4–Q1 separation by 2.501 h. Total burden changes by −0.049 h, T80 by +0.466 h and hospital-tract burden by +0.572 h. Then show affected populations and the stronger C29 tradeoff. Historical-scenario effects are much smaller.


## P0130 / body block 132 | 3.6 Sensitivity of recovery comparisons and local attribution

3.6 Sensitivity of recovery comparisons and local attribution


## P0131 / body block 133 | 3.6 Sensitivity of recovery comparisons and local attribution

Core message: small aggregate changes do not guarantee stable local attribution; separately, the bounded SCE planning-capacity test shows that the principal strategy contrasts remain stable to this documented facility-capacity perturbation within its supported domain.


## P0132 / body block 134 | 3.6 Sensitivity of recovery comparisons and local attribution

For Hospital-first, utility-compatible versus July mapping changes population burden by +0.358, +0.231, +0.031 and −0.519 h across the four hazards; 246 2pc50 tracts shift by more than 1 h. The closed SCE planning-capacity test covers 19/92 one-to-one supported stations, 932/2,315 tracts and 25.34% of population-weighted dependency mass; only OLINDA 66/12 is capacity-binding. Across the eight scheduled 2pc50 strategies, population-burden increments are +0.120107 to +0.125572 h (+0.125765 h for Unconstrained). Impact−Hospital, Degree−Hospital and Vulnerability−Hospital contrasts change by −0.000411, +0.003686 and −0.001779 h, with no sign reversals. Keep full reconciliation and facility-level diagnostics in the Supplement.


## P0133 / body block 135 | 3.4 Proposed Discussion: synthesis, context and future work

3.4 Proposed Discussion: synthesis, context and future work


## P0134 / body block 136 | 4.1 What should restoration priorities protect?

4.1 What should restoration priorities protect?


## P0135 / body block 137 | 4.1 What should restoration priorities protect?

Combine the network-propagation and logistics findings. Explain why a structurally useful repair can reduce disconnected paths yet leave more population burden elsewhere: repair order changes both the stations that remain unavailable and the time they remain unavailable. Distinguish the benefit of restoring routes from the benefit of restoring heavily weighted community dependencies. The implication is objective-specific priority setting, not a universal winner or a claim that graph methods are useless.


## P0136 / body block 138 | 4.1 What should restoration priorities protect?

Use the incumbent/GA result briefly here: fixed-budget search did not improve on the best evaluated transparent rule. This supports reporting the simple rule’s performance; it does not establish global optimality or that metaheuristics cannot be useful.


## P0137 / body block 139 | 4.2 Targeted assistance and between-community disparity

4.2 Targeted assistance and between-community disparity


## P0138 / body block 140 | 4.2 Targeted assistance and between-community disparity

Interpret the vulnerability-first evidence as a choice about whom to assist. In the benchmark, Q4 already has lower modeled burden than Q1; accelerating Q4 while delaying Q1 can therefore widen absolute separation. This does not mean socially vulnerable people have lower real-world outage harm: the measured burden is service deficit, not household welfare loss or adaptive capacity.


## P0139 / body block 141 | 4.2 Targeted assistance and between-community disparity

Discuss the tradeoff using both absolute outcomes and affected populations. Under scarce crews the tradeoff is stronger; with abundant crews there is less sequencing leverage. Connect the policy effects to the descriptive typologies without claiming that cluster membership caused the effects. Do not promote a smaller signed gap or Gini as an all-purpose fairness result.


## P0140 / body block 142 | 4.3 Relationship to prior work, applicability and limitations

4.3 Relationship to prior work, applicability and limitations


## P0141 / body block 143 | 4.3 Relationship to prior work, applicability and limitations

Place the results alongside the closest Los Angeles power-risk and restoration studies, distinguishing their electrical models, decisions and spatial allocation from this study. Retain a concise Northridge milestone comparison as scale context. Explain differences in customer versus population denominators, network vintage, recovery milestone definitions and represented utility operations before interpreting agreement or disagreement.


## P0142 / body block 144 | 4.3 Relationship to prior work, applicability and limitations

State the conditions of the modeled source boundary: active Core points are upstream availability boundary conditions, and a surviving modeled path is a necessary topological availability condition rather than sufficient electrical-delivery feasibility. The SCE planning-capacity stress test provides an external-data check on one capacity dimension and changes the principal strategy contrasts only minimally within its 19-station supported domain. Do not extend that result to unsupported facilities, source-generation/import adequacy, branch-flow feasibility, voltage/reactive power, dispatch or load shedding; the facility evidence supports interpretation, not full-network electrical calibration.


## P0143 / body block 145 | 4.3 Relationship to prior work, applicability and limitations

Future work: the closing paragraphs, not a separate research catalogue


## P0144 / body block 146 | 4.3 Relationship to prior work, applicability and limitations

Link the remaining limitations to specific extensions: feeder/outage data for local attribution; an internally consistent electrical case for source availability, branch-flow and voltage feasibility beyond the present facility-level planning-capacity stress test; and repair/access records for operational timing. Further work may compare adaptive decisions or alternative targeting goals, but those are not demonstrated here. Keep the paragraph connected to the current findings rather than promising every possible extension.


## P0145 / body block 147 | 4.3 Relationship to prior work, applicability and limitations

An example of the Results–Discussion boundary


## T3R1C1 / body block 148 | 4.3 Relationship to prior work, applicability and limitations

Results: demonstrated contrast


## T3R1C2 / body block 148 | 4.3 Relationship to prior work, applicability and limitations

Discussion: implication


## T3R2C1 / body block 148 | 4.3 Relationship to prior work, applicability and limitations

Impact-first: −0.713 h total burden but +0.103 h source-path burden relative to Hospital-first in 2pc50/C57.


## T3R2C2 / body block 148 | 4.3 Relationship to prior work, applicability and limitations

Prioritizing total community deficit and prioritizing source-path restoration can favor different orders. Identify the outcome being protected rather than equating structural recovery with community recovery.


## T3R3C1 / body block 148 | 4.3 Relationship to prior work, applicability and limitations

Vulnerability-first: Q4 improves, Q1 worsens and absolute group separation increases.


## T3R3C2 / body block 148 | 4.3 Relationship to prior work, applicability and limitations

Targeted assistance and equal recovery times are different normative goals. Evaluate the gains and transferred delay explicitly instead of calling either policy universally equitable.


## P0147 / body block 150 | 3.5 Main-figure plan: July-to-revised comparison

3.5 Main-figure plan: July-to-revised comparison


## P0148 / body block 151 | 3.5 Main-figure plan: July-to-revised comparison

Prepare all distinct strategies before choosing panels: Centrality-first, Impact-first, Betweenness-first, Degree-first, Closeness-first, Hospital-first, Random and Vulnerability-first; Unconstrained is the reference. Do not duplicate Direct-community. Final composite numbering and selection remain open until the complete figure set is viewed.


## T4R1C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

July figure


## T4R1C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

July main content


## T4R1C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Revised plan


## T4R1C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Specific change


## T4R2C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 1


## T4R2C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Five-module study workflow.


## T4R2C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Update.


## T4R2C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain the original damage–recovery–community chain. Add utility-compatible candidates, realization-specific execution, revised GA evaluation and the new distributional/targeted-policy outputs.


## T4R3C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 2


## T4R3C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Physical line network; 92-node reduced topology; percolation.


## T4R3C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain network; reorganize panels.


## T4R3C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Keep both network representations. Prepare the mapping/utility-compatibility illustration separately. Retain percolation curves as supporting panels; place them in the Supplement if not needed for the main mechanism.


## T4R4C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 3


## T4R4C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

2pc50 unconstrained tract T80 distribution and map.


## T4R4C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain and update.


## T4R4C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Regenerate from formal event trajectories and revised mapping. State whether the statistic is mean realization-level T80 or T80 of a mean curve; show non-reaching cases explicitly.


## T4R5C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 4


## T4R5C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

LADWP/SCE repair-crew base map.


## T4R5C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain candidate panel.


## T4R5C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Keep the base locations as logistics context. Combine with the study-system map only if legible; otherwise retain it separately. Do not delete it simply to make room for a new result.


## T4R6C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 5


## T4R6C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Strategy recovery curves; population/SVI milestones; LCC and mean degree.


## T4R6C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Rebuild, complete strategy set.


## T4R6C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Plot all eight distinct scheduled policies and Unconstrained. Use recovery, burden and T80. Replace SVI-based equity interpretation with distributional outcomes. Retain useful network-recovery panels as supplementary candidates rather than silently discarding them.


## T4R7C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 6


## T4R7C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Cluster distributions/profiles, tract clusters and hotspot maps.


## T4R7C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain and update.


## T4R7C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Preserve the original typology line with current Stage 7 values and maps. Keep profiles and spatial results; move only supporting diagnostics, not the research question, to Supplement.


## T4R8C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 7


## T4R8C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Combined resource, duration, mapping-cutoff and gate sensitivity.


## T4R8C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Separate figure families.


## T4R8C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Keep resource-response candidates visible because logistics is a core result. Prepare mapping/source-gate robustness separately and keep the SCE planning-capacity stress test as a Supplement candidate unless final figure review shows a clear need in the main text. Use formal paired effects and meaningful magnitudes.


## T4R9C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

New


## T4R9C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

No standalone loss-component figure.


## T4R9C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Add mechanism panels.


## T4R9C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Four-hazard self/threshold/source decomposition plus a concise source-loss concentration panel. Prepare individually at final display size; do not commit to a large composite yet.


## T4R10C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

New


## T4R10C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

No explicit targeted-policy benefit/cost figure.


## T4R10C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Add distributional panels.


## T4R10C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Q1–Q4 absolute burden, population-versus-Q4 tradeoff, paired tract maps and resource-dependent effects. First show the complete policy comparison; detailed targeted-versus-reference maps can follow.


## P0150 / body block 154 | 3.6 Supplement figure plan: July-to-revised comparison

3.6 Supplement figure plan: July-to-revised comparison


## P0151 / body block 155 | 3.6 Supplement figure plan: July-to-revised comparison

This table follows the protected standalone July Supplementary_Material.pdf as identified in the repository crosswalk. Its numbering differs from some combined Word drafts: S5 is travel, S6 historical maps, S9 cutoff, S10 rank stability, and S11–S13 PCA/elbow/loadings. Use content titles when reconciling those versions.


## T5R1C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

July figure


## T5R1C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

July main content


## T5R1C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Revised plan


## T5R1C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Specific change


## T5R2C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S1


## T5R2C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Four-hazard damage severity.


## T5R2C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R2C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the frozen 1,000-realization damage samples per hazard; retain the original distributional purpose.


## T5R3C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S2


## T5R3C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Initial tract-service CDFs.


## T5R3C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R3C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use revised mapping and formal initial states. State that the CDF is across tract means, if that is the plotted statistic.


## T5R4C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S3


## T5R4C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Initial-service maps.


## T5R4C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R4C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Keep four-hazard maps on common extents and a common 0–1 scale. Match tract IDs to formal outputs.


## T5R5C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S4


## T5R5C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Correlations among station priority metrics.


## T5R5C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain as a candidate.


## T5R5C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

It can explain why structural and population priorities differ. Its role is not limited to the GA; do not delete it on the ground that the GA selected an incumbent.


## T5R6C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S5


## T5R6C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Directed task-to-task travel matrix.


## T5R6C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain.


## T5R6C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Reuse the verified formal road-time matrix; standardize labels, units and appearance without changing travel inputs.


## T5R7C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S6


## T5R7C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Historical-hazard unconstrained T80 maps.


## T5R7C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R7C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use current event-level T80 summaries. Distinguish conditional means among reached cases from unreached fractions; avoid mixing July and revised milestones.


## T5R8C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S7


## T5R8C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Population×SVI recovery curves.


## T5R8C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Replace equity panel.


## T5R8C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use full vulnerability-quartile outcomes as the principal distributional evidence. Retain any weighted-service curve only if a clearly defined secondary question still uses it.


## T5R9C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S8


## T5R9C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Historical population-versus-SVI T80 comparisons.


## T5R9C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Replace with group outcomes.


## T5R9C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Show the smaller historical-hazard policy effects with absolute Q1–Q4 burden and paired changes; do not imply the 2pc50 effect size holds everywhere.


## T5R10C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Table S1


## T5R10C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Historical full-strategy AUC/T80/makespan table.


## T5R10C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Update full table.


## T5R10C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Report all distinct policies and four hazards using current burden, T80, hospital-tract burden, Q1–Q4, signed/absolute gaps and Gini. Keep makespan as a separate logistics metric.


## T5R11C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S9


## T5R11C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Cutoff versus candidate concentration/HHI.


## T5R11C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Expand mapping support.


## T5R11C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain concentration where informative; add utility-candidate agreement, cutoff outcome effects and the supported-SCE subset. Keep candidate coverage separate from recovery sensitivity.


## T5R12C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S10


## T5R12C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Rank stability under sensitivity settings.


## T5R12C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Update, not automatic removal.


## T5R12C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Recompute/plot from available formal summaries when relevant. Pair rank changes with effect magnitudes; near ties should not appear as large practical reversals.


## T5R13C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S11


## T5R13C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

PCA scree.


## T5R13C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R13C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the final Stage 7 eigenvalues and variance ratios. Preserve its diagnostic role.


## T5R14C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S12


## T5R14C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

K-means elbow.


## T5R14C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R14C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the formal k diagnostics; do not recycle July cluster-number justification if the final data differ.


## T5R15C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S13


## T5R15C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

PCA loading structure.


## T5R15C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R15C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the current feature labels and loadings; keep the same vulnerability terminology as the main text.


## P0153 / body block 158 | 3.7 Additional supporting figures and presentation standard

3.7 Additional supporting figures and presentation standard


## T6R1C1 / body block 159 | 3.7 Additional supporting figures and presentation standard

July figure


## T6R1C2 / body block 159 | 3.7 Additional supporting figures and presentation standard

July main content


## T6R1C3 / body block 159 | 3.7 Additional supporting figures and presentation standard

Revised plan


## T6R1C4 / body block 159 | 3.7 Additional supporting figures and presentation standard

Specific change


## T6R2C1 / body block 159 | 3.7 Additional supporting figures and presentation standard

New


## T6R2C2 / body block 159 | 3.7 Additional supporting figures and presentation standard

No external candidate benchmark.


## T6R2C3 / body block 159 | 3.7 Additional supporting figures and presentation standard

Add mapping support.


## T6R2C4 / body block 159 | 3.7 Additional supporting figures and presentation standard

Public-SCE candidate coverage and agreement, July/revised paired effects and common supported-subset outcomes. Use separate panels rather than crowding every comparison into one figure.


## T6R3C1 / body block 159 | 3.7 Additional supporting figures and presentation standard

New


## T6R3C2 / body block 159 | 3.7 Additional supporting figures and presentation standard

No three-way loss or dynamic-route diagnostics.


## T6R3C3 / body block 159 | 3.7 Additional supporting figures and presentation standard

Add gate/path support.


## T6R3C4 / body block 159 | 3.7 Additional supporting figures and presentation standard

Gate alternatives, source-loss concentration and dynamic path summaries. Report topology as connectivity information; the no-threshold equivalence can be a short equation/table, not an extra duplicate plot.


## T6R4C1 / body block 159 | 3.7 Additional supporting figures and presentation standard

New


## T6R4C2 / body block 159 | 3.7 Additional supporting figures and presentation standard

No comparable five-seed direct-burden search history.


## T6R4C3 / body block 159 | 3.7 Additional supporting figures and presentation standard

Add GA reproducibility.


## T6R4C4 / body block 159 | 3.7 Additional supporting figures and presentation standard

Plot generation/best-so-far fitness for five seeds and the fixed-rule reference. Preserve search histories even though the final selected sequence duplicates Impact-first.


## T6R5C1 / body block 159 | 3.7 Additional supporting figures and presentation standard

New


## T6R5C2 / body block 159 | 3.7 Additional supporting figures and presentation standard

No explicit vulnerability-targeted rule.


## T6R5C3 / body block 159 | 3.7 Additional supporting figures and presentation standard

Add complete policy effects.


## T6R5C4 / body block 159 | 3.7 Additional supporting figures and presentation standard

Full four-hazard and resource effects, group benefits/costs, tract classifications and affected populations. Distinguish mean-tract classification from mean per-realization classified population.


## T6R6C1 / body block 159 | 3.7 Additional supporting figures and presentation standard

New


## T6R6C2 / body block 159 | 3.7 Additional supporting figures and presentation standard

No externally grounded facility-capacity stress test.


## T6R6C3 / body block 159 | 3.7 Additional supporting figures and presentation standard

Add bounded capacity support.


## T6R6C4 / body block 159 | 3.7 Additional supporting figures and presentation standard

Show the 19 one-to-one SCE facilities, supported tract/dependency coverage, four-hazard Hospital-first effects, and 2pc50 policy/pairwise contrasts. State explicitly that this is a static planning-peak subset test, not full electrical or power-flow validation.


## P0155 / body block 161 | 3.7 Additional supporting figures and presentation standard

The Supplement remains supporting scientific material, not a response letter: figures/tables first, short definitions and informative captions. Do not organize it by reviewer number. A source CSV supports a figure but is not automatically a separately numbered Supplement table.


## P0156 / body block 162 | 3.7 Additional supporting figures and presentation standard

Consistent, panel-ready plotting


## P0157 / body block 163 | 3.7 Additional supporting figures and presentation standard

Reuse the verified July visual system: Arial with DejaVu Sans fallback; title/panel labels 9.5 pt, axis labels 8.5 pt, ticks/legend/colorbar 7.5 pt; 1.2 pt data lines and 0.6 pt axes; 600-dpi PNG and vector PDF where possible. Choose the final panel footprint before plotting, from the original 8.9/13.2/18.5 cm width family, and retain aspect ratios.


## P0158 / body block 164 | 3.7 Additional supporting figures and presentation standard

A half-width panel should already have its final half-width typography. Later composition should place assets at the intended physical size, align them and add shared labels/legends; shrinking a full-width figure also shrinks its text. If the target journal requires a different final footprint, adjust the shared style once before final exports, not figure by figure.


## P0159 / body block 165 | 3.7 Additional supporting figures and presentation standard

Use one strategy label/color/line-style mapping across all plots. Keep comparable map extents and scales consistent, and show missing or unreached values distinctly. Final A/B/C letters and composite placement are added after the complete panel set is reviewed. The closed SCE capacity figure is a Supplement candidate and must use the same final-format typography before submission.


## word/footer1.xml:P1 | word/footer1.xml

28 September 2026   |


## word/header1.xml:P1 | word/header1.xml

LA GRID  |  REVIEWER COMMENTS, METHODS AND MANUSCRIPT PLAN
