# S36 LA_Grid_Reviewer_Methods_and_Manuscript_Plan_Rebuilt_20260929.docx

Source: C:\Users\yinch\Downloads\LA_Grid_Reviewer_Methods_and_Manuscript_Plan_Rebuilt_20260929.docx

SHA256: 8fde7dfd319f31976f183dc3e83658609a10704d8ea7ffed6a20b7bc5469481a


## P0001 / body block 1 | Front matter

LA Grid Paper Revision


## P0002 / body block 2 | Front matter

PART I — REVIEWER COMMENTS


## P0003 / body block 3 | 1.1 Tract mapping, network representation and service interpretation

1.1 Tract mapping, network representation and service interpretation


## P0004 / body block 4 | 1.1 Tract mapping, network representation and service interpretation

R1-1 — Centroid/network-distance IDW and a cutoff lack direct territory, feeder or outage support. Population recovery, hospital priority and hotspot findings depend on this mapping, so robustness must extend beyond cutoff changes.


## P0005 / body block 5 | 1.1 Tract mapping, network representation and service interpretation

R1-2 — Connectivity omits power balance, capacity, line loading, generation availability, voltage and load shedding. Specify when a source-connected path is a useful availability proxy and do not equate it with actual delivered power.


## P0006 / body block 6 | 1.1 Tract mapping, network representation and service interpretation

R1-4 — Historical restoration milestones provide context, not tract-level predictive validation; feeder switching and utility emergency operations are not represented.


## P0007 / body block 7 | 1.1 Tract mapping, network representation and service interpretation

R2-11 — Explain the original infrastructure representation relative to the retained 92-node/318-edge graph.


## P0008 / body block 8 | 1.1 Tract mapping, network representation and service interpretation

Intended response. Explain the utility-compatible tract mapping and network provenance; define the source gate as topological source-path availability rather than delivered power; and add a bounded SCE planning-capacity sensitivity where public facility demand and loading limits can be matched without aggregation.


## P0009 / body block 9 | 1.2 Damage uncertainty, repair tasks and logistics

1.2 Damage uncertainty, repair tasks and logistics


## P0010 / body block 10 | 1.2 Damage uncertainty, repair tasks and logistics

R1-3 — Scheduling uses Monte Carlo mean repair durations. Explain how each realization determines damaged tasks and how damage/repair uncertainty reaches strategy outcomes and rankings.


## P0011 / body block 11 | 1.2 Damage uncertainty, repair tasks and logistics

R2-13 — The logistics-aware section is difficult to follow, especially its treatment of limited resources. The logistics formulation itself is not the principal novelty.


## P0012 / body block 12 | 1.2 Damage uncertainty, repair tasks and logistics

Intended response. Carry each realized damage/task/duration set through crew dispatch and completion; compare strategies on the same physical samples and explain finite crews and road travel directly.


## P0013 / body block 13 | 1.3 Restoration strategies and genetic-algorithm evaluation

1.3 Restoration strategies and genetic-algorithm evaluation


## P0014 / body block 14 | 1.3 Restoration strategies and genetic-algorithm evaluation

R1-6 — For GA, provide population size, generations, crossover/mutation, stopping, repeats and convergence; justify the original weighting choices, particularly hospital weight 20.


## P0015 / body block 15 | 1.3 Restoration strategies and genetic-algorithm evaluation

R1-7 — Explain why Hospital-first can outperform GA-HospitalFirst, distinguishing GA fitness from reported T80/AUC.


## P0016 / body block 16 | 1.3 Restoration strategies and genetic-algorithm evaluation

R2-9 — Explain why the GA is used and trusted rather than presenting an unexplained black box.


## P0017 / body block 17 | 1.3 Restoration strategies and genetic-algorithm evaluation

Intended response. Define the direct community-burden objective and compare the GA result with the fixed restoration rules on common physical realizations.


## P0018 / body block 18 | 1.4 Equity, vulnerability and distributional consequences

1.4 Equity, vulnerability and distributional consequences


## P0019 / body block 19 | 1.4 Equity, vulnerability and distributional consequences

R1-5 — Population-and-SVI-weighted T80 is not inequality or equity. K-means and composite hotspots are descriptive screening, not evidence that social vulnerability causes slower restoration.


## P0020 / body block 20 | 1.4 Equity, vulnerability and distributional consequences

R2-10 — Consider whether the social-vulnerability component should have a stronger role in the paper.


## P0021 / body block 21 | 1.4 Equity, vulnerability and distributional consequences

R2-14 — key concern — Quantify the effect of equity-informed targeted restoration: how much disparity changes, at what system cost, and to whom the benefits and adverse effects accrue.


## P0022 / body block 22 | 1.4 Equity, vulnerability and distributional consequences

R2-15/R2-16 — Move beyond judgments about modeling assumptions and method performance to explain how restoration decisions affect different tracts disproportionately.


## P0023 / body block 23 | 1.4 Equity, vulnerability and distributional consequences

Intended response. Report absolute group burdens, separation, inequality and affected populations; evaluate a vulnerability-targeted rule and explain both benefits and costs.


## P0024 / body block 24 | 1.5 Network criticality and percolation

1.5 Network criticality and percolation


## P0025 / body block 25 | 1.5 Network criticality and percolation

R2-6 — Explain why critical-substation identification advances the study’s main questions.


## P0026 / body block 26 | 1.5 Network criticality and percolation

R2-7 — Explain percolation normalization and “redundantly meshed” in understandable terms.


## P0027 / body block 27 | 1.5 Network criticality and percolation

Intended response. Explain how network criticality relates to modeled source disconnection and restoration, while keeping static percolation separate from the dynamic recovery analysis.


## P0028 / body block 28 | 1.6 Research gap and scientific depth

1.6 Research gap and scientific depth


## P0029 / body block 29 | 1.6 Research gap and scientific depth

R2-2 — Identify what the closest prior studies have not answered and why the present study matters.


## P0030 / body block 30 | 1.6 Research gap and scientific depth

R2-4 — Retain the three useful research questions, but provide deeper, clearer answers.


## P0031 / body block 31 | 1.6 Research gap and scientific depth

R2-12 — Emphasize findings beyond expected or obvious behavior.


## P0032 / body block 32 | 1.6 Research gap and scientific depth

Intended response. Organize the evidence around how damage, network dependence and repair decisions redistribute community burden; state measured mechanisms and tradeoffs.


## P0033 / body block 33 | 1.7 Manuscript structure and clarity

1.7 Manuscript structure and clarity


## P0034 / body block 34 | 1.7 Manuscript structure and clarity

R2-1 — Write a proper motivating Introduction and a separately identifiable literature review.


## P0035 / body block 35 | 1.7 Manuscript structure and clarity

R2-3 — Shorten and connect the extensive description of standard methods; move technical detail to appendices where appropriate.


## P0036 / body block 36 | 1.7 Manuscript structure and clarity

R2-5 — Retain the positively assessed Table 1.


## P0037 / body block 37 | 1.7 Manuscript structure and clarity

R2-8 — Correct “time sequence” to “sequencing” and clarify the crew-path sentence.


## P0038 / body block 38 | 1.7 Manuscript structure and clarity

Intended response. Rewrite motivation and literature gap, retain the core physical-to-community chain, relocate useful detail, and update Table 1.


## P0039 / body block 39 | 1.8 Co-author feedback on figure economy and equity interpretation

1.8 Co-author feedback on figure economy and equity interpretation


## P0040 / body block 40 | 1.8 Co-author feedback on figure economy and equity interpretation

Source-reliability figures. The three source-reliability panels overlap in purpose. The dynamic redundancy panel is retained as the primary mechanism candidate because it adds the recovery-time dimension; the station map is retained as spatial context, and the full-network-versus-fixed-best-path comparison is treated as a supporting validation panel.


## P0041 / body block 41 | 1.8 Co-author feedback on figure economy and equity interpretation

Presentation revisions. Improve the station map with explicit probability/reliability colorbar labels, labels for all Core sources and the largest alternative-route gains, and collision avoidance. Reduce opacity in the full-versus-best-path scatter and label its ranking axis as substations. Simplify SCE facility-loading labels to base station names while preserving low-side voltage classes in the legend. Define D and K explicitly in the capacity panel, show exact three-decimal values, and use expanded-scale point displays rather than truncated bar charts.


## P0042 / body block 42 | 1.8 Co-author feedback on figure economy and equity interpretation

Equity interpretation. Strengthen the trade-off presentation by showing aggregate population burden together with Q4 burden, absolute Q4–Q1 separation, and population-weighted burden Gini for Impact-first, Hospital-first, and Vulnerability-first.


## P0043 / body block 43 | 1.8 Co-author feedback on figure economy and equity interpretation

Interpretation boundary. The recovery–vulnerability clusters remain descriptive typologies, not prescriptive intervention rankings. The current model does not support ranking financial relief, temporary power, repair resources, or housing-improvement programs by cluster. Q4 is the highest-vulnerability SOVI quartile and must not be relabeled as a low-income or very-low-income group without explicit income data and a separate subgroup definition.


## P0045 / body block 45 | 1.8 Co-author feedback on figure economy and equity interpretation

PART II — METHODOLOGY MODIFICATIONS


## P0046 / body block 46 | 1.8 Co-author feedback on figure economy and equity interpretation

Symbols. r = census tract; i or s = station; m = physical realization; Pᵣ = tract population; π = fixed repair-priority sequence.


## T1R1C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Section


## T1R1C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Main modification


## T1R1C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Reviewer concern(s)


## T1R2C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.1 Mapping


## T1R2C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Restrict the candidate substations for each tract by utility context.


## T1R2C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-1


## T1R3C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.2 Repair execution


## T1R3C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Carry each realization’s sampled damage state and repair duration into the actual repair-task set, crew travel, and completion times.


## T1R3C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-3; R2-13


## T1R4C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.3 Source connection


## T1R4C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Separate the causes of service loss and define source connection as topological availability rather than delivered power.


## T1R4C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-2; R2-6, R2-7


## T1R5C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.4 GA objective


## T1R5C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Evaluate GA candidates with the same tract-level cumulative burden.


## T1R5C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-6, R1-7; R2-9


## T1R6C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.5 Distributional measures


## T1R6C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Measure absolute burdens by vulnerability group, group separation, tract-level policy effects, and population affected.


## T1R6C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-5; R2-10, R2-14–16


## T1R7C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.6 Vulnerability-first


## T1R7C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Add one fixed repair rule that ranks stations by the Q4 population mapped to them.


## T1R7C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-5; R2-10, R2-14


## T1R8C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.7 Planning-capacity sensitivity


## T1R8C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Apply SCE facility demand/loading limits only where a retained station has an unambiguous one-to-one facility match.


## T1R8C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-2


## T1R9C1 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

2.8 Distributional trade-off


## T1R9C2 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

Compare aggregate burden with Q4 burden, absolute Q4–Q1 separation and population-weighted Gini; preserve the distinction between vulnerability and income.


## T1R9C3 / body block 47 | 1.8 Co-author feedback on figure economy and equity interpretation

R1-5; R2-10, R2-14–16; co-author feedback


## P0048 / body block 49 | 2.1 Utility-compatible tract–substation mapping

2.1 Utility-compatible tract–substation mapping


## P0049 / body block 50 | 2.1 Utility-compatible tract–substation mapping

Main modification. The revision changes the candidate set before distance-based weighting: strict SCE tracts use SCE-compatible stations, strict LADWP tracts use LADWP-compatible stations, and mixed or ambiguous tracts retain general eligibility.


## P0050 / body block 51 | 2.1 Utility-compatible tract–substation mapping

For tract r, the access station aᵣ is the geographically nearest station in the eligible set Eᵣ. The effective distance to candidate station s combines tract-to-access distance and shortest-path distance through the retained station network.


## P0051 / body block 52 | 2.1 Utility-compatible tract–substation mapping

aᵣ = arg minₛ∈Eᵣ d_geo(r,s)        dᵣₛ = d_geo(r,aᵣ) + d_net(aᵣ,s)


## P0052 / body block 53 | 2.1 Utility-compatible tract–substation mapping

The candidate weights remain inverse-square distance weights. They are normalized, weights below 3% are removed, and the retained weights are normalized again.


## P0053 / body block 54 | 2.1 Utility-compatible tract–substation mapping

qᵣₛ = 1(s∈Eᵣ)dᵣₛ⁻²        w̃ᵣₛ = qᵣₛ / Σⱼqᵣⱼ


## P0054 / body block 55 | 2.1 Utility-compatible tract–substation mapping

wᵣₛ = w̃ᵣₛ1(w̃ᵣₛ≥0.03) / Σⱼ[w̃ᵣⱼ1(w̃ᵣⱼ≥0.03)]


## P0055 / body block 56 | 2.2 Realization-specific repair execution

2.2 Realization-specific repair execution


## P0056 / body block 57 | 2.2 Realization-specific repair execution

Main modification. The sampled damage state and sampled damage-conditioned repair time remain attached to each physical realization through the actual crew schedule.


## P0057 / body block 58 | 2.2 Realization-specific repair execution

For realization m, every station with DS > 0 becomes a repair task. The policy π remains a fixed priority sequence.


## P0058 / body block 59 | 2.2 Realization-specific repair execution

D⁽ᵐ⁾ = {i : DSᵢ⁽ᵐ⁾ > 0}        Tᵢ⁽ᵐ⁾ ~ G_DSᵢ⁽ᵐ⁾        π⁽ᵐ⁾ = filter(π,D⁽ᵐ⁾)


## P0059 / body block 60 | 2.2 Realization-specific repair execution

For the crew assigned to task i, start time equals the crew’s next available time plus directed travel from its current location. Completion time is start time plus the realized repair duration.


## P0060 / body block 61 | 2.2 Realization-specific repair execution

tᵢ,start⁽ᵐ⁾ = aₖ + τ(ℓₖ,i)        cᵢ⁽ᵐ⁾ = tᵢ,start⁽ᵐ⁾ + Tᵢ⁽ᵐ⁾


## P0061 / body block 62 | 2.2 Realization-specific repair execution

At completion, the station’s raw functionality returns to one and the crew becomes available at that station.


## P0062 / body block 63 | 2.2 Realization-specific repair execution

fᵢ⁽ᵐ⁾(t) = f_DSᵢ⁽ᵐ⁾ + [1 − f_DSᵢ⁽ᵐ⁾]1(t ≥ cᵢ⁽ᵐ⁾)


## P0063 / body block 64 | 2.2 Realization-specific repair execution

The same realization-specific damage, repair times, road travel, and crew resources are used for every strategy.


## P0064 / body block 65 | 2.3 Source-connected service

2.3 Source-connected service


## P0065 / body block 66 | 2.3 Source-connected service

Main modification. The binary source gate is retained, but its interpretation is narrowed. Cᵢ(t) records whether a functional station has a surviving path to an active Core source; eᵢ(t) is a modeled service-availability proxy, not delivered MW or an electrical-feasibility solution. The revision also separates loss causes and records route redundancy without changing service values.


## P0066 / body block 67 | 2.3 Source-connected service

Station service and loss components


## P0067 / body block 68 | 2.3 Source-connected service

A station has raw damage-dependent functionality fᵢ(t) and is eligible for network connectivity when fᵢ(t) ≥ 0.5. The 14 Core nodes are treated as upstream source boundary points; their dispatch limits are not solved in the production model.


## P0068 / body block 69 | 2.3 Source-connected service

Fᵢ(t) = 1{fᵢ(t) ≥ 0.5}        Cᵢ(t) = 1{i → S_active(t)}        eᵢ(t) = fᵢ(t)Fᵢ(t)Cᵢ(t)


## P0069 / body block 70 | 2.3 Source-connected service

The total station-level deficit is separated into local damage, the functional-threshold loss, and loss caused by having no active-source path.


## P0070 / body block 71 | 2.3 Source-connected service

Lᵢ,self = 1 − fᵢ        Lᵢ,threshold = fᵢ(1 − Fᵢ)        Lᵢ,source = fᵢFᵢ(1 − Cᵢ)


## P0071 / body block 72 | 2.3 Source-connected service

1 − eᵢ = Lᵢ,self + Lᵢ,threshold + Lᵢ,source


## P0072 / body block 73 | 2.3 Source-connected service

Tract service and cumulative burden


## P0073 / body block 74 | 2.3 Source-connected service

Tract service is the weighted sum of effective service from its mapped stations. In the production mapping, the weights for every tract sum to one.


## P0074 / body block 75 | 2.3 Source-connected service

Aᵣ⁽ᵐ⁾(t) = Σᵢ wᵣᵢeᵢ⁽ᵐ⁾(t)


## P0075 / body block 76 | 2.3 Source-connected service

Cumulative burden is the service deficit integrated over the common 480 h horizon. Because station states change only at event times, the integral is evaluated exactly as the post-event deficit multiplied by the time to the next event.


## P0076 / body block 77 | 2.3 Source-connected service

bᵣ⁽ᵐ⁾ = ∫₀ᴴ[1 − Aᵣ⁽ᵐ⁾(t)]dt = Σₖ[1 − Aᵣ⁽ᵐ⁾(tₖ)](tₖ₊₁ − tₖ),    H = 480 h


## P0077 / body block 78 | 2.3 Source-connected service

The same mapping and event intervals are applied to Lself, Lthreshold, and Lsource so tract burden can be attributed to the same three causes.


## P0078 / body block 79 | 2.3 Source-connected service

Source-route condition inside the connected state


## P0079 / body block 80 | 2.3 Source-connected service

For each changing functional graph, the analysis records the number of reachable active sources and the number of independent station routes to active sources. These diagnostics characterize route redundancy but do not change eᵢ(t) or the repair schedule.


## P0080 / body block 81 | 2.3 Source-connected service

Nᵢ,src(t) = |{s ∈ S_active(t) : i → s}|        κᵢ(t) = number of independent station routes to active sources


## P0081 / body block 82 | 2.4 Community-burden GA objective

2.4 Community-burden GA objective


## P0082 / body block 83 | 2.4 Community-burden GA objective

Main modification. The GA candidate sequence is evaluated with the same tract-level cumulative service burden used in the recovery results, not the July station-level weighted completion score.


## P0083 / body block 84 | 2.4 Community-burden GA objective

For each candidate fixed sequence π, the evaluator runs the realization-specific task filter and crew schedule, updates station functionality and source connection, maps effective service to tracts, and integrates each tract’s burden. Population-weighted burden for realization m is:


## P0084 / body block 85 | 2.4 Community-burden GA objective

B⁽ᵐ⁾(π) = [ΣᵣPᵣbᵣ⁽ᵐ⁾(π)] / [ΣᵣPᵣ]


## P0085 / body block 86 | 2.4 Community-burden GA objective

The planning objective is the mean burden over 64 independent 2pc50 planning realizations; fitness is its negative because the GA is written as a maximization problem.


## P0086 / body block 87 | 2.4 Community-burden GA objective

B_plan(π) = (1/64)Σₘ₌₁⁶⁴B⁽ᵐ⁾(π)        J(π) = −B_plan(π)


## P0087 / body block 88 | 2.4 Community-burden GA objective

The search uses population 100, 100 generations, crossover 0.8, mutation 0.2, tournament size 3, and five seeds. The seven fixed rule-based sequences are evaluated on the same 64 planning realizations before the search.


## P0088 / body block 89 | 2.5 Distributional recovery measures

2.5 Distributional recovery measures


## P0089 / body block 90 | 2.5 Distributional recovery measures

Main modification. The revision reports absolute burden by vulnerability group, group separation, tract-wide inequality, and paired tract-level policy effects rather than treating a population-and-vulnerability-weighted recovery curve as an equity measure.


## P0090 / body block 91 | 2.5 Distributional recovery measures

Using the existing NRI-derived SOVI score, tracts are assigned once to four equal-count groups; Q4 is the highest-vulnerability quartile. For each realization, the population-weighted burden of group q is:


## P0091 / body block 92 | 2.5 Distributional recovery measures

Bq⁽ᵐ⁾ = [Σᵣ∈Qq Pᵣbᵣ⁽ᵐ⁾] / [Σᵣ∈Qq Pᵣ]        Bq = (1/N)ΣₘBq⁽ᵐ⁾


## P0092 / body block 93 | 2.5 Distributional recovery measures

The Q4–Q1 comparison is reported both with sign and as an absolute separation, calculated within each realization before averaging.


## P0093 / body block 94 | 2.5 Distributional recovery measures

Δ₄₁ = (1/N)Σₘ[B₄⁽ᵐ⁾ − B₁⁽ᵐ⁾]        D₄₁ = (1/N)Σₘ|B₄⁽ᵐ⁾ − B₁⁽ᵐ⁾|


## P0094 / body block 95 | 2.5 Distributional recovery measures

A population-weighted Gini is calculated for tract burdens within each realization and then averaged. For a candidate policy p relative to reference p₀, each tract also receives a mean paired burden change; negative values mean lower burden under the candidate policy.


## P0095 / body block 96 | 2.5 Distributional recovery measures

δᵣ = (1/N)Σₘ[bᵣ⁽ᵐ⁾(p) − bᵣ⁽ᵐ⁾(p₀)]


## P0096 / body block 97 | 2.6 Vulnerability-targeted repair priority

2.6 Vulnerability-targeted repair priority


## P0097 / body block 98 | 2.6 Vulnerability-targeted repair priority

Main modification. A new fixed rule prioritizes stations according to the high-vulnerability population mapped to them. It is a transparent rule-based comparator, not a second optimization problem.


## P0098 / body block 99 | 2.6 Vulnerability-targeted repair priority

For station s, the Q4 score is the mapped population from tracts in the highest-vulnerability quartile.


## P0099 / body block 100 | 2.6 Vulnerability-targeted repair priority

Vₛ = Σᵣ∈Q4 Pᵣwᵣₛ        Pₛ,mapped = ΣᵣPᵣwᵣₛ


## P0100 / body block 101 | 2.6 Vulnerability-targeted repair priority

Stations are sorted by descending Vₛ, then descending Pₛ,mapped. The resulting sequence is fixed before evaluation and is tested on the same physical realizations as the other repair priorities.


## P0101 / body block 102 | 2.7 SCE planning-capacity sensitivity

2.7 SCE planning-capacity sensitivity


## P0102 / body block 103 | 2.7 SCE planning-capacity sensitivity

Main modification. A bounded post-processing sensitivity tests whether documented SCE facility planning limits alter the reported recovery comparisons. It is not added to the production source gate.


## P0103 / body block 104 | 2.7 SCE planning-capacity sensitivity

SCE public planning data provide cumulative forecast demand Dᵢ and facility loading limit Kᵢ in MW. Numeric data are available for 28 retained SCE stations; 19 have a one-to-one station–facility interpretation and are used directly. Nine multi-facility stations are not aggregated because no public aggregation rule was identified.


## P0104 / body block 105 | 2.7 SCE planning-capacity sensitivity

aᵢ = min(1,Kᵢ/Dᵢ)        eᵢ,cap(t) = min[eᵢ(t),aᵢ]


## P0105 / body block 106 | 2.7 SCE planning-capacity sensitivity

For the remaining 73 stations, eᵢ,cap(t)=eᵢ(t); this leaves unsupported stations at baseline rather than classifying them as capacity-adequate. The sensitivity reuses the frozen trajectories, mapping, source gate, and repair schedules. No sampling, GA, rescheduling, or redispatch is performed, and baseline metrics are reconciled against the frozen formal results before applying the ceiling.


## P0106 / body block 107 | 2.7 SCE planning-capacity sensitivity

The test represents a static planning-peak capacity stress test. It does not solve source-generation adequacy, branch flows, voltage, reactive power, dispatch, or load shedding.


## P0107 / body block 108 | 2.8 Efficiency–distribution trade-off and interpretation boundaries

2.8 Efficiency–distribution trade-off and interpretation boundaries


## P0108 / body block 109 | 2.8 Efficiency–distribution trade-off and interpretation boundaries

Main modification. The revised trade-off display compares the same frozen 2pc50/C57 strategy results along multiple distributional dimensions rather than treating one equity metric as definitive. Aggregate population burden is paired with Q4 absolute burden, mean absolute Q4–Q1 burden separation, and population-weighted tract-burden Gini for Impact-first, Hospital-first, and Vulnerability-first.


## P0109 / body block 110 | 2.8 Efficiency–distribution trade-off and interpretation boundaries

This is presentation-only: no new policy, scheduling, GA, or service-model run. Clusters remain descriptive rather than intervention rankings, and SOVI quartiles remain vulnerability—not income—groups.


## P0110 / body block 111 | 2.8 Efficiency–distribution trade-off and interpretation boundaries

PART III — MANUSCRIPT ORGANIZATION AND FIGURE PLAN


## P0111 / body block 112 | 3.1 Results and Discussion

3.1 Results and Discussion


## P0112 / body block 113 | 3.1 Results and Discussion

Give every Results subsection a clear finding and the immediate mechanism supported by its figures. Use Discussion for cross-result synthesis, comparison with prior research, planning implications, transferability and limitations.


## T2R1C1 / body block 114 | 3.1 Results and Discussion

Section


## T2R1C2 / body block 114 | 3.1 Results and Discussion

What it should contain


## T2R2C1 / body block 114 | 3.1 Results and Discussion

Results


## T2R2C2 / body block 114 | 3.1 Results and Discussion

What changed, by how much, for which policy/hazard/community; paired uncertainty; maps; direct explanations demonstrated by decomposition or controlled comparisons.


## T2R3C1 / body block 114 | 3.1 Results and Discussion

Discussion


## T2R3C2 / body block 114 | 3.1 Results and Discussion

What the combined findings imply for restoration planning; why network, population and vulnerability objectives differ; connections with prior work; conditions under which the conclusions apply.


## T2R4C1 / body block 114 | 3.1 Results and Discussion

Conclusions


## T2R4C2 / body block 114 | 3.1 Results and Discussion

Concise answers to the three research questions and the main planning implication.


## P0114 / body block 116 | 3.1 Results and Discussion

The three research lines remain


## P0115 / body block 117 | 3.1 Results and Discussion

First, damage propagation through the retained network and tract dependencies. Second, logistics-aware recovery and comparisons of restoration priorities and resources. Third, recovery–vulnerability typologies and the distribution of benefits and delays.


## P0116 / body block 118 | 3.2 July sections and proposed revisions

3.2 July sections and proposed revisions


## T3R1C1 / body block 119 | 3.2 July sections and proposed revisions

July section


## T3R1C2 / body block 119 | 3.2 July sections and proposed revisions

July main content


## T3R1C3 / body block 119 | 3.2 July sections and proposed revisions

Revised plan


## T3R1C4 / body block 119 | 3.2 July sections and proposed revisions

Specific change


## T3R2C1 / body block 119 | 3.2 July sections and proposed revisions

3.1


## T3R2C2 / body block 119 | 3.2 July sections and proposed revisions

Source-gated topology concentrates vulnerability in high-impact substations.


## T3R2C3 / body block 119 | 3.2 July sections and proposed revisions

Retain and refocus.


## T3R2C4 / body block 119 | 3.2 July sections and proposed revisions

Describe damage and source-path contributions across hazards. Connect high-impact substations and source-loss concentration to tract-level community burden. Retain the physical/reduced-network representation; static percolation becomes supporting evidence.


## T3R3C1 / body block 119 | 3.2 July sections and proposed revisions

3.2


## T3R3C2 / body block 119 | 3.2 July sections and proposed revisions

Unconstrained recovery is spatially uneven across tracts.


## T3R3C3 / body block 119 | 3.2 July sections and proposed revisions

Retain and update.


## T3R3C4 / body block 119 | 3.2 July sections and proposed revisions

Keep the unconstrained tract-service and T80 distributions and spatial maps as the baseline before crew and sequencing constraints.


## T3R4C1 / body block 119 | 3.2 July sections and proposed revisions

3.3


## T3R4C2 / body block 119 | 3.2 July sections and proposed revisions

Logistics-aware policies produce different population- and vulnerability-weighted outcomes.


## T3R4C3 / body block 119 | 3.2 July sections and proposed revisions

Rebuild comparisons.


## T3R4C4 / body block 119 | 3.2 July sections and proposed revisions

Present all eight distinct scheduled policies and the unconstrained reference. Report burden, T80, hospital-tract and source-path outcomes. Include crew-count and repair-duration effects with the restoration comparisons.


## T3R5C1 / body block 119 | 3.2 July sections and proposed revisions

3.4


## T3R5C2 / body block 119 | 3.2 July sections and proposed revisions

Recovery–vulnerability typologies and hotspots show spatial co-occurrence.


## T3R5C3 / body block 119 | 3.2 July sections and proposed revisions

Retain as its own result.


## T3R5C4 / body block 119 | 3.2 July sections and proposed revisions

Update cluster profiles, spatial clusters and hotspot maps from the final Stage 7 outputs. Characterize the observed combinations of recovery, vulnerability, built environment, hazard exposure and grid/service dependency.


## T3R6C1 / body block 119 | 3.2 July sections and proposed revisions

New


## T3R6C2 / body block 119 | 3.2 July sections and proposed revisions

No explicit Q4-targeted policy with benefits and costs.


## T3R6C3 / body block 119 | 3.2 July sections and proposed revisions

Add a separate subsection.


## T3R6C4 / body block 119 | 3.2 July sections and proposed revisions

Report Vulnerability-first effects on Q1–Q4 burdens, total and hospital-tract outcomes, between-group separation, affected populations, tract-level improvement/delay and the C57/C29 contrast.


## T3R7C1 / body block 119 | 3.2 July sections and proposed revisions

3.5


## T3R7C2 / body block 119 | 3.2 July sections and proposed revisions

Crew, duration, cutoff and source-threshold sensitivity.


## T3R7C3 / body block 119 | 3.2 July sections and proposed revisions

Split resource and assumption effects.


## T3R7C4 / body block 119 | 3.2 July sections and proposed revisions

Move crew-count and repair-duration effects into the restoration-policy subsection. Keep mapping, cutoff and source-gate assumptions in the final Results subsection, and add the bounded SCE planning-capacity test there.


## T3R8C1 / body block 119 | 3.2 July sections and proposed revisions

4.1


## T3R8C2 / body block 119 | 3.2 July sections and proposed revisions

Contextual comparison with historical Northridge milestones and LA studies.


## T3R8C3 / body block 119 | 3.2 July sections and proposed revisions

Retain, shorten and integrate.


## T3R8C4 / body block 119 | 3.2 July sections and proposed revisions

Use Northridge milestones and prior Los Angeles studies in Discussion as context for the revised findings, with differences in network representation, denominators, vintage and recovery definitions stated with the comparison.


## T3R9C1 / body block 119 | 3.2 July sections and proposed revisions

4.2


## T3R9C2 / body block 119 | 3.2 July sections and proposed revisions

Future Work.


## T3R9C3 / body block 119 | 3.2 July sections and proposed revisions

Move to the end of Discussion.


## T3R9C4 / body block 119 | 3.2 July sections and proposed revisions

Close with feeder/outage data for local attribution, source supply and station demand for supply–demand adequacy, a real electrical case for full power-flow comparison, and repair/access records for timing.


## P0118 / body block 121 | 3.3 Proposed Results subsections and their main messages

3.3 Proposed Results subsections and their main messages


## P0119 / body block 122 | 3.1 Damage and source-path contributions to community recovery

3.1 Damage and source-path contributions to community recovery


## P0120 / body block 123 | 3.1 Damage and source-path contributions to community recovery

Main message: Community service loss reflects both local physical damage and network-mediated source-path loss; the source-path contribution is material but varies by hazard and does not reduce to a static structural-importance ranking.


## P0121 / body block 124 | 3.1 Damage and source-path contributions to community recovery

Main content: Four-hazard self/threshold/source decomposition; Hospital-first source-path shares of 14.9%, 8.7%, 4.3% and 11.8%; source-loss concentration and its tract-level spatial distribution; relation between critical-station measures and realized community burden.


## P0122 / body block 125 | 3.2 Spatial recovery before crew constraints

3.2 Spatial recovery before crew constraints


## P0123 / body block 126 | 3.2 Spatial recovery before crew constraints

Main message: Tract-level recovery is spatially uneven even before crew and dispatch constraints are introduced.


## P0124 / body block 127 | 3.2 Spatial recovery before crew constraints

Main content: Unconstrained service/T80 distributions and maps; spatial differences associated with realized substation damage, source-gated topology, and tract–substation dependency; unconstrained reference for later constrained-policy comparisons.


## P0125 / body block 128 | 3.3 Restoration priorities and resource constraints

3.3 Restoration priorities and resource constraints


## P0126 / body block 129 | 3.3 Restoration priorities and resource constraints

Main message: Restoration priorities and available repair resources change population, critical-service, and network-mediated recovery outcomes differently.


## P0127 / body block 130 | 3.3 Restoration priorities and resource constraints

Main content: All distinct scheduled policies and the unconstrained reference. In 2pc50/C57, Impact-first versus Hospital-first: total burden −0.713 h and source-path burden +0.103 h. Degree-first versus Hospital-first: source-path burden −1.647 h and total burden +1.401 h. Crew-count and repair-duration effects; retained GA sequence equal to Impact-first.


## P0128 / body block 131 | 3.4 Recovery–vulnerability typologies and spatial co-occurrence

3.4 Recovery–vulnerability typologies and spatial co-occurrence


## P0129 / body block 132 | 3.4 Recovery–vulnerability typologies and spatial co-occurrence

Main message: The tract results form distinct combinations of recovery, vulnerability, built environment, hazard exposure, and grid/service dependency.


## P0130 / body block 133 | 3.4 Recovery–vulnerability typologies and spatial co-occurrence

Main content: Final cluster profiles and membership; spatial cluster patterns; hotspot results; recurring combinations of recovery burden, social vulnerability, built-environment characteristics, hazard exposure, and grid/service dependency. Treat the clusters as descriptive planning screens only; do not assign prescriptive rankings for financial relief, temporary power, repair resources, or housing improvement without a separate intervention-response framework.


## P0131 / body block 134 | 3.5 Vulnerability-targeted restoration: benefits and costs

3.5 Vulnerability-targeted restoration: benefits and costs


## P0132 / body block 135 | 3.5 Vulnerability-targeted restoration: benefits and costs

Main message: Vulnerability-targeted restoration shifts modeled recovery toward Q4 while producing different effects on other groups, aggregate recovery, critical-service recovery, and between-group separation.


## P0133 / body block 136 | 3.5 Vulnerability-targeted restoration: benefits and costs

Main content: 2pc50/C57 Vulnerability-first versus Hospital-first: Q4 burden −1.595 h; Q1 +1.269 h; mean absolute Q4–Q1 separation +2.501 h; total burden −0.049 h; T80 +0.466 h; hospital-tract burden +0.572 h. Report affected populations and tract-level improvement/delay, the stronger C29 tradeoff, and the smaller historical-scenario effects. The revised trade-off panel compares aggregate burden with Q4 burden, absolute Q4–Q1 separation, and population-weighted burden Gini for Impact-first, Hospital-first, and Vulnerability-first; no single metric is labeled as “equity.”


## P0134 / body block 137 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions


## P0135 / body block 138 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

Main message: Aggregate strategy comparisons remain stable under the tested mapping, gate and directly supported SCE planning-capacity perturbations, although local tract attribution can shift under the mapping.


## P0136 / body block 139 | 3.6 Sensitivity of mapping, source-gate and planning-capacity assumptions

Main content: Hospital-first M1 versus July mapping population-burden changes of +0.358, +0.231, +0.031 and −0.519 h across the four hazards; 246 tracts with mean paired 2pc50 shifts greater than 1 h in magnitude; cutoff and source-gate/source-threshold effects. The capacity test uses 19/92 one-to-one SCE stations, intersects 932/2315 tracts, and covers 0.2534 of population-weighted dependency mass. Only OLINDA 66/12 is capacity-binding. Across the nine 2pc50 cases, population-burden increments are 0.120–0.126 h; Impact–Hospital, Degree–Hospital and Vulnerability–Hospital contrasts change by −0.0004, +0.0037 and −0.0018 h, respectively, with no sign reversals.


## P0137 / body block 140 | 3.4 Proposed Discussion: synthesis, context and future work

3.4 Proposed Discussion: synthesis, context and future work


## P0138 / body block 141 | 4.1 Restoration priorities, network propagation and community recovery

4.1 Restoration priorities, network propagation and community recovery


## P0139 / body block 142 | 4.1 Restoration priorities, network propagation and community recovery

The damage-propagation and logistics results together show how restoration sequencing changes both network-mediated losses and community service burden. The Impact-first and Degree-first contrasts illustrate that source-path burden, population burden, hospital-tract burden and recovery milestones need not move in the same direction. Crew scarcity and repair-duration uncertainty control the amount of sequencing leverage.


## P0140 / body block 143 | 4.2 Vulnerability-targeted restoration and between-community outcomes

4.2 Vulnerability-targeted restoration and between-community outcomes


## P0141 / body block 144 | 4.2 Vulnerability-targeted restoration and between-community outcomes

The typology results describe the community conditions that coexist with different recovery patterns, while the Vulnerability-first experiment quantifies redistribution under a targeted priority. Q4 improvement, impacts on Q1 and other groups, aggregate burden, hospital-tract burden, Q4–Q1 separation, and tract-burden Gini represent distinct outcomes. The C29/C57 comparison shows stronger redistribution when repair resources are more constrained. The typologies are not used to prescribe financial, temporary-power, repair-resource, or housing interventions, and SOVI quartiles are not interpreted as income groups.


## P0142 / body block 145 | 4.3 Relationship to prior Los Angeles studies, historical context and applicability

4.3 Relationship to prior Los Angeles studies, historical context and applicability


## P0143 / body block 146 | 4.3 Relationship to prior Los Angeles studies, historical context and applicability

The revised results are compared with prior Los Angeles seismic power-risk and restoration studies by electrical representation, decision problem, and spatial allocation. Northridge milestones provide recovery-timescale context. The source gate is interpreted as a necessary topological availability condition, not sufficient electrical-delivery feasibility. Within the directly supported SCE subset, adding documented planning-capacity ceilings produces only small changes in the principal strategy comparisons; this does not establish adequacy for unsupported facilities, source supply, branch flow, voltage, dispatch or load shedding.


## P0144 / body block 147 | 4.3 Relationship to prior Los Angeles studies, historical context and applicability

Future work: closing paragraphs


## P0145 / body block 148 | 4.3 Relationship to prior Los Angeles studies, historical context and applicability

Feeder and outage records would strengthen tract-level attribution. Source-specific available supply and station-level demand would support a connected-island supply–demand extension, while a real bus/branch electrical case would support full electrical-feasibility comparison. Repair, travel and access records would improve operational timing calibration. Explicit tract-level income data would be required for low-income and very-low-income recovery comparisons, and intervention-response/cost models would be required before cluster typologies could support ranked allocations of financial relief, temporary power, repair resources, or housing improvements.


## P0146 / body block 149 | 3.5 Main-figure plan: July-to-revised comparison

3.5 Main-figure plan: July-to-revised comparison


## P0147 / body block 150 | 3.5 Main-figure plan: July-to-revised comparison

Prepare all distinct strategies before choosing panels: Centrality-first, Impact-first, Betweenness-first, Degree-first, Closeness-first, Hospital-first, Random and Vulnerability-first; Unconstrained is the reference. Do not duplicate Direct-community. Final composite numbering and selection remain open until the complete figure set is viewed.


## P0148 / body block 151 | 3.5 Main-figure plan: July-to-revised comparison

Latest implementation status (29 September 2026). Publication-facing figure candidates are consolidated in results/figures/. The co-author presentation revisions described below were generated from frozen accepted result tables and diagnostics; no damage simulation, scheduling, GA search, Stage 7 clustering, or capacity science was rerun.


## T4R1C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

July figure


## T4R1C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

July main content


## T4R1C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Revised plan


## T4R1C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Specific change


## T4R2C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 1


## T4R2C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Five-module study workflow.


## T4R2C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Update.


## T4R2C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain the original damage–recovery–community chain. Add utility-compatible candidates, realization-specific execution, revised GA evaluation and the new distributional/targeted-policy outputs.


## T4R3C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 2


## T4R3C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Physical line network; 92-node reduced topology; percolation.


## T4R3C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain network; reorganize panels.


## T4R3C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Keep both network representations. Prepare the mapping/utility-compatibility illustration separately. Retain percolation curves as supporting panels; place them in the Supplement if not needed for the main mechanism.


## T4R4C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 3


## T4R4C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

2pc50 unconstrained tract T80 distribution and map.


## T4R4C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain and update.


## T4R4C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Regenerate from formal event trajectories and revised mapping. State whether the statistic is mean realization-level T80 or T80 of a mean curve; show non-reaching cases explicitly.


## T4R5C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 4


## T4R5C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

LADWP/SCE repair-crew base map.


## T4R5C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain candidate panel.


## T4R5C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Keep the base locations as logistics context. Combine with the study-system map only if legible; otherwise retain it separately.


## T4R6C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 5


## T4R6C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Strategy recovery curves; population/SVI milestones; LCC and mean degree.


## T4R6C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Rebuild, complete strategy set.


## T4R6C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Plot all eight distinct scheduled policies and Unconstrained. Use recovery, burden and T80. Replace SVI-based equity interpretation with distributional outcomes.


## T4R7C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 6


## T4R7C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Cluster distributions/profiles, tract clusters and hotspot maps.


## T4R7C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Retain and update.


## T4R7C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Preserve the original typology line with current Stage 7 values and maps. Keep profiles and spatial results; move only supporting diagnostics to Supplement.


## T4R8C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Fig. 7


## T4R8C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Combined resource, duration, mapping-cutoff and gate sensitivity.


## T4R8C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Separate figure families.


## T4R8C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Keep resource-response candidates visible because logistics is a core result. Prepare mapping/gate robustness separately. Keep the SCE capacity stress test as supporting sensitivity; define D and K explicitly, print exact values, and use expanded-scale point displays rather than truncated bars.


## T4R9C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

New


## T4R9C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

No standalone loss-component figure.


## T4R9C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Add mechanism panels.


## T4R9C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Four-hazard self/threshold/source decomposition plus a concise source-loss concentration panel.


## T4R10C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

New


## T4R10C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

No explicit targeted-policy benefit/cost figure.


## T4R10C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Add distributional panels.


## T4R10C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Q1–Q4 absolute burden, aggregate population burden versus Q4 burden / |Q4–Q1| separation / population-weighted Gini, paired tract maps and resource-dependent effects. Keep SOVI vulnerability groups distinct from income groups.


## T4R11C1 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

New


## T4R11C2 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Source-reliability redundancy diagnostics.


## T4R11C3 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Reduce overlapping panels.


## T4R11C4 / body block 152 | 3.5 Main-figure plan: July-to-revised comparison

Use the dynamic redundancy panel as the primary mechanism candidate because it adds recovery time. Retain the station map as spatial context and move the full-network-versus-fixed-best-path scatter to the Supplement.


## P0150 / body block 154 | 3.6 Supplement figure plan: July-to-revised comparison

3.6 Supplement figure plan: July-to-revised comparison


## P0151 / body block 155 | 3.6 Supplement figure plan: July-to-revised comparison

This table follows the protected standalone July Supplementary_Material.pdf as identified in the repository crosswalk. Use content titles when reconciling numbering differences across manuscript drafts.


## T5R1C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

July figure


## T5R1C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

July main content


## T5R1C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Revised plan


## T5R1C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Specific change


## T5R2C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S1


## T5R2C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Four-hazard damage severity.


## T5R2C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R2C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the frozen 1,000-realization damage samples per hazard; retain the original distributional purpose.


## T5R3C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S2


## T5R3C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Initial tract-service CDFs.


## T5R3C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R3C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use revised mapping and formal initial states. State the plotted statistic explicitly.


## T5R4C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S3


## T5R4C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Initial-service maps.


## T5R4C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R4C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Keep four-hazard maps on common extents and a common 0–1 scale.


## T5R5C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S4


## T5R5C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Correlations among station priority metrics.


## T5R5C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain as a candidate.


## T5R5C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use only if needed to explain why structural and population priorities differ.


## T5R6C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S5


## T5R6C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Directed task-to-task travel matrix.


## T5R6C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain.


## T5R6C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Reuse the verified formal road-time matrix; standardize labels, units and appearance without changing travel inputs.


## T5R7C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S6


## T5R7C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Historical-hazard unconstrained T80 maps.


## T5R7C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R7C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use current event-level T80 summaries and distinguish reached cases from unreached fractions.


## T5R8C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S7


## T5R8C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Population×SVI recovery curves.


## T5R8C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Replace equity panel.


## T5R8C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use vulnerability-quartile outcomes as the principal distributional evidence.


## T5R9C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S8


## T5R9C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Historical population-versus-SVI T80 comparisons.


## T5R9C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Replace with group outcomes.


## T5R9C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Show the smaller historical-hazard policy effects with absolute Q1–Q4 burden and paired changes.


## T5R10C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Table S1


## T5R10C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Historical full-strategy AUC/T80/makespan table.


## T5R10C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Update full table.


## T5R10C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Report all distinct policies and four hazards using current burden, T80, hospital-tract burden, Q1–Q4, signed/absolute gaps and Gini.


## T5R11C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S9


## T5R11C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Cutoff versus candidate concentration/HHI.


## T5R11C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Expand mapping support.


## T5R11C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain concentration where informative; add utility-candidate agreement, cutoff outcome effects and supported-subset coverage.


## T5R12C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S10


## T5R12C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Rank stability under sensitivity settings.


## T5R12C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Update.


## T5R12C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Pair rank changes with effect magnitudes; near ties should not appear as large practical reversals.


## T5R13C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S11


## T5R13C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

PCA scree.


## T5R13C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R13C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the final Stage 7 eigenvalues and variance ratios.


## T5R14C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S12


## T5R14C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

K-means elbow.


## T5R14C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R14C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the formal k diagnostics.


## T5R15C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

S13


## T5R15C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

PCA loading structure.


## T5R15C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain/update.


## T5R15C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use the current feature labels and loadings; keep vulnerability terminology consistent with the main text.


## T5R16C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T5R16C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Source-reliability station map.


## T5R16C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain as spatial context.


## T5R16C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Label all Core sources and the largest alternative-route-gain stations with collision avoidance. Label the colorbars explicitly as conditional source-path reliability and alternative-route probability gain.


## T5R17C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T5R17C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Full-network versus fixed best-path reliability.


## T5R17C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain as validation panel.


## T5R17C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Move to Supplement; reduce scatter opacity to approximately 0.5 and label the ranking axis as Substation.


## T5R18C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T5R18C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

SCE source-reachable facility loading.


## T5R18C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain as R1-2 support.


## T5R18C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Use base station names on the y-axis and identify low-side voltage class once through marker shape/legend so multi-facility distinctions are preserved without repeated voltage suffixes.


## T5R19C1 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

New


## T5R19C2 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

SCE supported capacity sensitivity.


## T5R19C3 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Retain as supporting sensitivity.


## T5R19C4 / body block 156 | 3.6 Supplement figure plan: July-to-revised comparison

Define D as cumulative forecast demand and K as facility loading limit. Increase Panel A height; show Panels B/C as expanded-scale point plots with three-decimal labels and rotate Panel C strategy labels 45°.


## word/footer1.xml:P1 | word/footer1.xml

29 September 2026   |


## word/header1.xml:P1 | word/header1.xml

LA GRID  |  REVIEWER COMMENTS, METHODS AND MANUSCRIPT PLAN
