# Proposed caption: author review only

**Figure 7. Distributions, standardized profiles and geography of the three-RQ community types.** Saved NCV14/H2/K3 labels represent 2,299 tracts with positive frozen formal population: C1, 1,242 tracts and 5,101,704 residents; C2, 475 and 1,897,838; C3, 582 and 2,066,980. (A) Exact, equally tract-weighted class empirical cumulative distributions for six complementary coordinates: spectral grid impact and dependency HHI; Unconstrained service deficit and five-policy mean additional constraint deficit; SOVI and NCV14. Dots locate class medians on the 50% guide. Curves are not KDEs, confidence intervals or resident-weighted distributions; zero/near-zero values and ties are retained without smoothing. Init and population remain fitted coordinates, but are omitted from this six-coordinate display. (B) Means of all eight ordinary cohort-standardized coordinates, grouped by RQ. Zero denotes the saved 2,299-tract mean; population is fitted and profiled as log1p(Population). These values are not square-root-weighted distance contributions. H2 fitting gives each RQ one-third of squared-distance budget, with its registered internal allocation unchanged. (C) Exact saved K3 geographic membership and approved class colors. The eight positive-population zero-housing tracts remain classified; sixteen zero-population tracts are N/A. (D) The unchanged current D3 artwork displays continuous five-policy mean total modeled service deficit, B_Unconstrained + MeanDelta, with original frozen SOVI Q4 outlines. The equal descriptive policy set is Impact-first, Hospital-first, Degree-first, Betweenness-first and Vulnerability-first; Random is excluded and Unconstrained is the comparison baseline, not a sixth scheduled policy. Deficits integrate one minus modeled service over 0-480 h for 1,000 frozen matched realizations under 2pc50/C57_D1/M1_UTILITY_003/G1_BASELINE_050. Their finite-set mean is neither an implemented average repair schedule nor a probability-weighted prediction. NCV14 is a researcher-derived fourteen-hazard frequency-area screen from FEMA v1.19 inputs with California scaling, not official FEMA RISK_SCORE, monetary loss or a calibrated probability of electrical failure. Types and maps are model-conditioned descriptions, not causal results, actual delivered electricity, compound-hazard simulations, significant hotspots or validated repair priorities. Differences among fitted inputs are not independent validation.

This draft uses current gray N/A because C/D content is locked. A separate white-fill comparison requires separate approval. No official caption registry or manuscript text was edited.
