# Published-as-is limitations retained
EXPLORATORY AUTHOR REVIEW — NOT FORMAL STAGE 7

- F_NEHD, F_SMOKE and F_BURN are absent from the examined full official2024 archives, matching dictionary and raw service. Flags are not inferred from percentiles.
-2,251 burned-area zeros (8,892,273 frozen residents) have unresolved zero-versus-source-null/excluded provenance. They are **neither asserted missing nor verified physical zeros**. Removing burned area tests its numerical influence, not the validity of each zero.
- All2,299 hurricane values have F_HRCN=1: source-null/excluded values converted to zero. The code does not distinguish the exact exclusion cause. This is locally constant, so it does not drive local rank differences; national calibration can still depend on it.
- CDC documents13 nationally neighbor-interpolated heat records without releasing their GEOIDs. Their study membership cannot be determined; positive heat estimates do not prove absence of such processing.
- Riverine uses a source-frequency/minimum-frequency/spatial-support construct, not measured electricity failure. Locally its percentile has only two values (0 or0.8605;439 positive-ranked tracts).
- Historical burned area is large-wildfire intersection during2013-2022, not current CAL FIRE severity or all fires. Smoke is polygon-intersection frequency, not ground-level dose.
- CDC drought wording and matching FEMA NRI frequency units remain inconsistent (weeks wording versus event-days values); no source is silently corrected. Mixed periods/supports and minimum-frequency processing remain documented in the prior indicator source register.

Standalone RPL_CBM has no direct social-demographic, building-value or resilience adjustment, but geographic dependence remains possible. It excludes earthquake and is not an all-natural-hazard risk or multi-hazard electricity-restoration simulation. Complete published rank coverage does not establish complete underlying physical observations. Exploratory stability cannot resolve these source limitations.
