> AUTHOR REVIEW - NOT FORMAL STAGE 7

# Proposed community-typology Results

The eight-coordinate candidate partitions 2,299 positive-population tracts into three regional types. C1 contains 1242 tracts and 56.27% of the represented population. It has low spectral network impact, an average Unconstrained deficit of 30.33 h, a comparatively small mean additional restoration-constraint deficit of 1.61 h, and the highest mean SOVI(77.05). C2 contains 475 tracts and 20.93% of residents; it combines a lower average Unconstrained deficit(27.65 h) with the largest mean additional constrained deficit(6.96 h). C3 contains 582 tracts and 22.80% of residents, with higher spectral impact and the largest average Unconstrained deficit(37.58 h), plus an intermediate additional deficit(4.15 h). The mean hazard-screening values are.6556,.5902 and.6201 for C1-C3, respectively; they do not follow a simple ranking of modeled earthquake recovery. All classes have very low absolute initial service. These are conditional model/type summaries, not actual customer-outage or electrical-capacity predictions.

C1 contains 407 of 579 frozen Q4 tracts and 64 of 103 hospital-linked tracts, but its mean additional constraint burden is lower than the other candidate classes. Social vulnerability and modeled recovery burden therefore need not rank identically. This composition is descriptive: quartiles share the SOVI input, and hospital-linked location does not quantify clinical electricity dependence or restored service.

K4 has a higher mean silhouette(.2444 versus.2337) but mainly isolates38 tracts(136,453 residents) from the 475-tract C2 parent. Thirty-four are Q-associated; the additional four are mainly associated with HAYNES/ALAMITOS, and approximately 78.7% of the rare group's centroid separation is attributable to Init_Supply. The average initial service is only 1.73%. This is a frozen-model source/gate/mapping exception, not independently verified resilience. K3/K4 agreement isARI=.9632;K4 is therefore shown as a sensitivity refinement rather than a separate four-mechanism regional conclusion. Registered Init deletion reassigns the rare group and materially changes other recovery classes; the ablation also redistributes RQ1 weights, as disclosed in S9.

| cluster   |   n_tracts |   population |   population_share |   mean_Unconstrained_deficit_hr |   mean_constraint_increment_hr |   mean_SOVI |   median_population |   mean_hazard_screen |   mean_initial_service_pct |
|:----------|-----------:|-------------:|-------------------:|--------------------------------:|-------------------------------:|------------:|--------------------:|---------------------:|---------------------------:|
| C1        |       1242 |      5101704 |           0.562697 |                         30.3262 |                        1.61438 |     77.0521 |              4015   |             0.655582 |                 0.0247141  |
| C2        |        475 |      1897838 |           0.209324 |                         27.655  |                        6.96434 |     52.4796 |              3990   |             0.590244 |                 0.214157   |
| C3        |        582 |      2066980 |           0.227979 |                         37.5832 |                        4.15446 |     55.4568 |              3417.5 |             0.620088 |                 0.00224878 |


The continuous burden map and frozen Q4 outlines show that vulnerability and modeled recovery burden are not geographically identical. Across the full positive-population cohort, five-policy mean deficit was 33.92 h in Q4 and 36.87 h in Q1. The contrast weakened but remained when Vulnerability-first was omitted (34.32 versus 36.64 h). However, mixed-group geographic-block and within-class descriptions showed different local relationships. The aggregate pattern is therefore interpreted as conditional on network-service geography and the declared restoration-policy set, not as evidence that social vulnerability improves recovery. The threshold-based co-occurrence analysis is reported separately in the supplement and does not define the main map or repair priorities.
