# Multi-policy candidate and K: author decision evidence

AUTHOR REVIEW — NOT FORMAL STAGE 7

## Recommendation for author review, not promotion
**Prefer P2 as the compact primary candidate; use PolicySD as a reported descriptor and P3 as a conditional sensitivity extension.** This is a construct/parsimony recommendation, not proof that P2 has uniformly more stable clusters. P3/K4 is a serious alternative if identifying restoration-priority sensitivity as a distinct fitted construct is an explicit author objective. No final specification or K is selected.

**P2/K3 and P3/K4 are the principal interpretable alternatives; K5 is not justified by maximum silhouette alone.** P2/K3 has a broad baseline-recovery versus constraint-burden distinction without an isolated Q class. P3/K4 provides a clearer spectral-criticality class and better geographic/average LOO agreement, but reuses strongly overlapping constraint/SD information, isolates the Q-proxy state and is less robust to adding Random. Authors must decide which construct emphasis is intended.

## Direct answers
1. Multi-policy representation is better justified than a single arbitrary reference for describing outcomes across a declared finite set. It reduces conceptual dependence on Impact-first, but empirical LOO agreement remains moderate. It is not a policy-neutral or universally robust typology.
2. P2 separates common baseline burden from mean added constraints without fitting an extra strongly overlapping coordinate. This is sufficient for a compact three-RQ design. P3 offers an explicit priority-sensitivity dimension but no unequivocal overall improvement.
3. PolicySD has a meaningful definition and is not an exact duplicate. However, MeanDelta-PolicySD Pearson=0.8567 and Spearman=0.9233; its all-other linear R2=0.7658, VIF=4.2702 and additive-spline out-of-fold R2=0.8616. It largely tracks constraint burden, and adding it plus reallocation reduces the baseline-recovery budget from 1/6 to 1/9. It should not be admitted merely because it is available.
4. Vulnerability-first contributes known procedural SOVI dependence and changes the Q1-Q4 mean-increment contrast. This is material for interpretation, even when P3/K4 membership changes little after omission. Keeping it requires explicit disclosure, not a claim of independent equity discovery.
5. Five-policy LOO robustness is moderate, not uniformly high. P2/K3 has a stronger worst-case LOO bound than P3/K3; P3/K4 has better average and geographic agreement than P2/K4. No one policy universally dominates SD: Degree contributes 32.64% of summed variance, followed by Hospital 19.43%, Betweenness 18.49%, Vulnerability 15.84%, Impact 13.60%. Omitting Degree is important for P3; adding Random strongly changes SD and P3 memberships.
6. Endpoint-chord diagnostics suggest P2/K3 and P3/K4, while mean silhouettes peak at K5 in both. The curves are smooth; P2/K3-K4 bends are close. K5 seeds yield competing optima and, in several fits, a 12-tract very-low-population class. It is not evidence for five universal community regimes.
7. The 34 Q-dependent tracts remain influential. P2/K3 absorbs them into a broad class; P2/K4 and P3/K3-5 isolate enlarged 37-38-tract proxy-conditioned groups. Initial availability remains only 1.815% for the exact 34, and their mean multi-policy added burden is 7.734 h. They are not strongly resilient communities.
8. A/K5 separates Impact-specific logistics burden and contains a distinct spectral-criticality class. P2/K3 instead separates relatively low baseline/low increment, lower baseline/high increment, and higher baseline/intermediate increment. SOVI is highest in the large low-increment class, not the highest-burden class. P3/K4 splits spectral importance from a high-increment/high-SD class, but social/population centroid separation is relatively weak. All interpretations are conditional, not neighborhood labels.
9. Preserved limitations: only five particular priorities; one frozen hazard/resource/mapping/gate setup; shared simulation authority; SOVI-based targeting; static directed travel; source proxies rather than electrical capacity; rare Init and low-population leverage; official-point coarse geographic tests; unresolved upstream frozen Census vintage; complete raw event re-audit needs local archives. No out-of-sample empirical validation is supplied.
10. Before promotion, authors must approve the finite policy set, equal descriptive policy weights, conditional Init interpretation, whether PolicySD is fitted or descriptive, intended broad P2/K3 versus structure/sensitivity-focused P3/K4, and the resulting non-independent equity interpretations. A future formal Stage7 update requires separate explicit authorization.

## Transparent K evidence (no optimized composite score)

| specification   |   k |   mean_silhouette |   seed_min_ARI |   geographic_min_ARI |   geographic_median_ARI | LOO_min_ARI        | LOO_mean_ARI       | plus_Random_mean_ARI   |   smallest_class_tracts |
|:----------------|----:|------------------:|---------------:|---------------------:|------------------------:|:-------------------|:-------------------|:-----------------------|------------------------:|
| A               |   3 |            0.2497 |         1.0000 |               0.5966 |                  0.7053 | not applicable     | not applicable     | not applicable         |                     141 |
| A               |   4 |            0.2683 |         0.9903 |               0.6161 |                  0.7280 | not applicable     | not applicable     | not applicable         |                      34 |
| A               |   5 |            0.2829 |         0.9937 |               0.5160 |                  0.7010 | not applicable     | not applicable     | not applicable         |                      34 |
| P2              |   3 |            0.2487 |         0.9926 |               0.5951 |                  0.7610 | 0.6186600373352104 | 0.6829444905621829 | 0.6368438769342917     |                     428 |
| P2              |   4 |            0.2530 |         0.9884 |               0.7841 |                  0.8613 | 0.5530592682797835 | 0.7073649735126399 | 0.6289865909354649     |                      37 |
| P2              |   5 |            0.2633 |         0.6251 |               0.3626 |                  0.6656 | 0.5050736163261627 | 0.6808315934709109 | 0.7137859851136305     |                      12 |
| P3              |   3 |            0.2595 |         1.0000 |               0.6033 |                  0.9243 | 0.3971125989321014 | 0.7928763163223984 | 0.5512846445942949     |                      38 |
| P3              |   4 |            0.2655 |         0.9984 |               0.8719 |                  0.9161 | 0.5639624757123182 | 0.8172797080511784 | 0.4690927037494256     |                      38 |
| P3              |   5 |            0.2705 |         0.6773 |               0.6458 |                  0.6991 | 0.4980249974346077 | 0.7541437883802101 | 0.4844583256866639     |                      38 |

## Statistical preferences

| specification   |   endpoint_chord_candidate |   maximum_mean_silhouette_K |   maximum_mean_silhouette |
|:----------------|---------------------------:|----------------------------:|--------------------------:|
| A               |                          4 |                           5 |                    0.2829 |
| P2              |                          3 |                           5 |                    0.2633 |
| P3              |                          4 |                           5 |                    0.2705 |

## Full K2-8 evidence

| specification   |   k |   mean_silhouette |   chord_gap |   seed_min_ARI |   geographic_median_ARI | LOO_min_ARI        |   smallest_class_tracts |
|:----------------|----:|------------------:|------------:|---------------:|------------------------:|:-------------------|------------------------:|
| A               |   2 |            0.2670 |      0.1567 |         1.0000 |                  0.9126 | not applicable     |                     808 |
| A               |   3 |            0.2497 |      0.1885 |         1.0000 |                  0.7053 | not applicable     |                     141 |
| A               |   4 |            0.2683 |      0.1898 |         0.9903 |                  0.7280 | not applicable     |                      34 |
| A               |   5 |            0.2829 |      0.1628 |         0.9937 |                  0.7010 | not applicable     |                      34 |
| A               |   6 |            0.2728 |      0.1289 |         0.6380 |                  0.7353 | not applicable     |                      12 |
| A               |   7 |            0.2268 |      0.0800 |         0.9971 |                  0.7298 | not applicable     |                      12 |
| A               |   8 |            0.2297 |      0.0000 |         0.9991 |                  0.8061 | not applicable     |                      12 |
| P2              |   2 |            0.2424 |      0.1573 |         0.9983 |                  0.9063 | 0.5325216216187879 |                     849 |
| P2              |   3 |            0.2487 |      0.1954 |         0.9926 |                  0.7610 | 0.6186600373352104 |                     428 |
| P2              |   4 |            0.2530 |      0.1923 |         0.9884 |                  0.8613 | 0.5530592682797835 |                      37 |
| P2              |   5 |            0.2633 |      0.1684 |         0.6251 |                  0.6656 | 0.5050736163261627 |                      12 |
| P2              |   6 |            0.2600 |      0.1327 |         0.9841 |                  0.6902 | 0.3604936077048848 |                      14 |
| P2              |   7 |            0.2020 |      0.0710 |         0.9535 |                  0.5833 | 0.4182506774337422 |                      14 |
| P2              |   8 |            0.2152 |      0.0000 |         0.9917 |                  0.7078 | 0.7563096534307912 |                      13 |
| P3              |   2 |            0.2445 |      0.1732 |         1.0000 |                  0.9307 | 0.2491003522538294 |                     962 |
| P3              |   3 |            0.2595 |      0.2031 |         1.0000 |                  0.9243 | 0.3971125989321014 |                      38 |
| P3              |   4 |            0.2655 |      0.2141 |         0.9984 |                  0.9161 | 0.5639624757123182 |                      38 |
| P3              |   5 |            0.2705 |      0.1855 |         0.6773 |                  0.6991 | 0.4980249974346077 |                      38 |
| P3              |   6 |            0.2435 |      0.1468 |         0.3694 |                  0.4027 | 0.3338416200558869 |                      13 |
| P3              |   7 |            0.1979 |      0.0810 |         0.9878 |                  0.8242 | 0.3883971548040511 |                      13 |
| P3              |   8 |            0.2126 |      0.0000 |         0.9485 |                  0.6915 | 0.5784857611258035 |                      12 |

## Original-unit profiles for the main alternatives

All means compared with full-cohort references: Unconstrained31.6114h, MeanDelta3.3628h, PolicySD2.3458h, spectralImpact0.1122, HHI0.6399, SOVI66.5082, population3943.7. HHI varies little between the principal classes; it remains a dependency-concentration construct but does not discriminate every class. Values of clustering inputs are descriptions, not independent validation.

### P2/K3, seed42, model-specific IDs

|   diagnostic_cluster |   B_Unconstrained |   MeanDelta |   PolicySD |   Grid_Impact |   Redundancy_HHI |   SOVI_SCORE |   Population |   n_tracts |   population_share |   Q4_tracts |   hospital_tracts |
|---------------------:|------------------:|------------:|-----------:|--------------:|-----------------:|-------------:|-------------:|-----------:|-------------------:|------------:|------------------:|
|               0.0000 |           30.0557 |      1.7542 |     1.1722 |        0.0086 |           0.6456 |      78.9205 |    4197.6000 |  1235.0000 |             0.5718 |    429.0000 |           65.0000 |
|               1.0000 |           27.7961 |      7.1031 |     4.7251 |        0.1197 |           0.6250 |      48.3082 |    3961.4509 |   428.0000 |             0.1870 |     50.0000 |           13.0000 |
|               2.0000 |           37.2000 |      3.9693 |     3.0234 |        0.3084 |           0.6391 |      54.6536 |    3438.6557 |   636.0000 |             0.2412 |    100.0000 |           25.0000 |

### P2/K4, seed42, model-specific IDs

|   diagnostic_cluster |   B_Unconstrained |   MeanDelta |   PolicySD |   Grid_Impact |   Redundancy_HHI |   SOVI_SCORE |   Population |   n_tracts |   population_share |   Q4_tracts |   hospital_tracts |
|---------------------:|------------------:|------------:|-----------:|--------------:|-----------------:|-------------:|-------------:|-----------:|-------------------:|------------:|------------------:|
|               0.0000 |           21.7528 |      8.0528 |     6.4398 |        0.0264 |           0.5791 |      63.4908 |    3527.5135 |    37.0000 |             0.0144 |     13.0000 |            2.0000 |
|               1.0000 |           30.1727 |      1.6337 |     1.0892 |        0.0080 |           0.6474 |      78.2128 |    4169.8587 |  1217.0000 |             0.5597 |    411.0000 |           64.0000 |
|               2.0000 |           28.3512 |      6.9242 |     4.5289 |        0.1199 |           0.6284 |      49.9733 |    4043.7156 |   429.0000 |             0.1913 |     55.0000 |           13.0000 |
|               3.0000 |           37.3166 |      4.0169 |     3.0621 |        0.3178 |           0.6369 |      55.0808 |    3452.1623 |   616.0000 |             0.2345 |    100.0000 |           24.0000 |

### P3/K4, seed42, model-specific IDs

|   diagnostic_cluster |   B_Unconstrained |   MeanDelta |   PolicySD |   Grid_Impact |   Redundancy_HHI |   SOVI_SCORE |   Population |   n_tracts |   population_share |   Q4_tracts |   hospital_tracts |
|---------------------:|------------------:|------------:|-----------:|--------------:|-----------------:|-------------:|-------------:|-----------:|-------------------:|------------:|------------------:|
|               0.0000 |           21.8430 |      8.1030 |     6.3458 |        0.0257 |           0.5752 |      62.1932 |    3590.8684 |    38.0000 |             0.0151 |     13.0000 |            2.0000 |
|               1.0000 |           30.5180 |      1.3972 |     0.8423 |        0.0076 |           0.6349 |      73.9726 |    4045.5879 |  1223.0000 |             0.5457 |    359.0000 |           60.0000 |
|               2.0000 |           34.7433 |      3.4799 |     2.4695 |        0.7434 |           0.6186 |      51.9746 |    3308.8024 |   248.0000 |             0.0905 |     38.0000 |           15.0000 |
|               3.0000 |           32.7908 |      6.1410 |     4.4421 |        0.0802 |           0.6576 |      59.7227 |    4002.1924 |   790.0000 |             0.3487 |    169.0000 |           26.0000 |

### P2/K5, seed42, model-specific IDs

|   diagnostic_cluster |   B_Unconstrained |   MeanDelta |   PolicySD |   Grid_Impact |   Redundancy_HHI |   SOVI_SCORE |   Population |   n_tracts |   population_share |   Q4_tracts |   hospital_tracts |
|---------------------:|------------------:|------------:|-----------:|--------------:|-----------------:|-------------:|-------------:|-----------:|-------------------:|------------:|------------------:|
|               0.0000 |           22.2792 |      7.9189 |     5.9340 |        0.0285 |           0.5671 |      59.5981 |    3641.2326 |    43.0000 |             0.0173 |     14.0000 |            2.0000 |
|               1.0000 |           29.9712 |      1.9886 |     1.3447 |        0.0167 |           0.6391 |      79.4438 |    4184.3844 |  1324.0000 |             0.6111 |    463.0000 |           69.0000 |
|               2.0000 |           32.9991 |      4.0679 |     3.0455 |        0.2498 |           0.5220 |      46.8125 |      62.8333 |    12.0000 |             0.0001 |      3.0000 |            1.0000 |
|               3.0000 |           34.8622 |      3.3922 |     2.3956 |        0.7922 |           0.6379 |      53.3054 |    3542.3080 |   224.0000 |             0.0875 |     34.0000 |           14.0000 |
|               4.0000 |           34.2380 |      5.6737 |     4.0003 |        0.0778 |           0.6487 |      46.9166 |    3700.5647 |   696.0000 |             0.2841 |     65.0000 |           17.0000 |

### P3/K5, seed42, model-specific IDs

|   diagnostic_cluster |   B_Unconstrained |   MeanDelta |   PolicySD |   Grid_Impact |   Redundancy_HHI |   SOVI_SCORE |   Population |   n_tracts |   population_share |   Q4_tracts |   hospital_tracts |
|---------------------:|------------------:|------------:|-----------:|--------------:|-----------------:|-------------:|-------------:|-----------:|-------------------:|------------:|------------------:|
|               0.0000 |           21.8430 |      8.1030 |     6.3458 |        0.0257 |           0.5752 |      62.1932 |    3590.8684 |    38.0000 |             0.0151 |     13.0000 |            2.0000 |
|               1.0000 |           30.3643 |      1.3695 |     0.8329 |        0.0072 |           0.6376 |      78.9516 |    4154.6798 |  1090.0000 |             0.4995 |    352.0000 |           59.0000 |
|               2.0000 |           32.6316 |      4.3457 |     2.9292 |        0.0755 |           0.6229 |      26.0724 |    3032.2108 |   370.0000 |             0.1237 |      3.0000 |            7.0000 |
|               3.0000 |           34.9198 |      3.3744 |     2.3810 |        0.8029 |           0.6489 |      54.7662 |    3560.5787 |   216.0000 |             0.0848 |     34.0000 |           14.0000 |
|               4.0000 |           32.7029 |      6.1429 |     4.5228 |        0.0816 |           0.6560 |      73.5139 |    4291.3932 |   585.0000 |             0.2769 |    177.0000 |           21.0000 |

P2/K3: D1 represents 1,235 tracts and 57.18% of population, with baseline 30.06 h, added 1.75 h and SOVI 78.92. D2 has 428 tracts/18.70%, baseline 27.80 h but added 7.10 h and SOVI 48.31. D3 has 636 tracts/24.12%, baseline 37.20 h, added 3.97 h, higher mean spectral impact 0.308 and SOVI 54.65. These are contrasting frozen recovery/dependency combinations, not intrinsic resilience or risk classes.

P3/K4: D1 is the 38-tract Q-proxy exception; D2 is the 1,223-tract low-increment class; D3 is the 248-tract high spectral-impact class (mean 0.743); D4 contains 790 tracts with added 6.14 h and SD 4.44 h. SOVI means are 62.19 for the rare class, with other class means 73.97, 51.97, 59.72 respectively (use the exact table). P3 introduces an interpretable structural distinction, but only 6.45% of total between-class squared separation comes from RQ3 at K4, versus 18.18% for P2/K3. Equal assigned domain budgets are not equal realized separation. MeanDelta and PolicySD jointly account for 40.78% in P3/K4, reflecting their correlation plus allocated budgets, not two independent physical mechanisms.

K5 warning: P2/seed42 contains 12 tracts representing 754 people (0.0083%); five of the eight added zero-housing positive-population tracts are in it. Their low log-population values, not a newly discovered service regime, give substantial distance leverage. P3/seed43-45 also yields 12-tract classes, while seed42/46 instead split broader social/structural contrasts. These admissible tracts must remain represented, but statistical isolation is not automatically a scientifically useful community type. No observations are removed to improve clustering.

## Exact comparison with A/K5

| prior       | candidate   |   k |    ARI |
|:------------|:------------|----:|-------:|
| A_K5_seed42 | P2          |   3 | 0.4195 |
| A_K5_seed42 | P2          |   4 | 0.4068 |
| A_K5_seed42 | P2          |   5 | 0.5353 |
| A_K5_seed42 | P3          |   3 | 0.3430 |
| A_K5_seed42 | P3          |   4 | 0.3424 |
| A_K5_seed42 | P3          |   5 | 0.4727 |

## Independent verification and preservation

724 saved fits and 420 spatial predictions verified. All 950 protected scientific files and 278 prior-package files are unchanged. No formal membership, manuscript or numbered figure was changed. See the full QA JSON and source hashes.
