# Rare initial-state leverage under multi-policy summaries

AUTHOR REVIEW — NOT FORMAL STAGE 7


The prior frozen station-dependency audit associates the exact 34-tract group with retained Core proxy STATION Q (HARBOR, 308581): approximately 97.19% of its summed initial service contribution comes from Q. Q has source-qualified initial functionality in 40/1,000 realizations; its mean effective initial service is 0.0245. This is frozen-model evidence, not independently verified electrical capacity or customer-level resilience.

The exact same 34 tract identities are retained; their mean initial modeled service is 1.8153%, still near-total loss in absolute terms. Mean Unconstrained deficit = 21.4574 h; main-five MeanDelta = 7.7343 h; PolicySD = 6.6900 h. The previous Impact-first Delta was 2.1437 h. Thus relatively favorable initial-state and baseline recovery do NOT imply low burden under every constrained policy.

The cohort still has 1,533/2,299 exact zeros (66.6812%); the top23 initial values explain 62.4799% of initial-value variance. No clipping, jitter, trimming, zero replacement or imputation was used.

| specification   |   k |   rare_class_tracts |   rare_34_capture |   rare_34_precision |   rare_Init_centroid_share |
|:----------------|----:|--------------------:|------------------:|--------------------:|---------------------------:|
| P2              |   3 |                 428 |            1.0000 |              0.0794 |                     0.0966 |
| P2              |   4 |                  37 |            1.0000 |              0.9189 |                     0.8063 |
| P2              |   5 |                  43 |            1.0000 |              0.7907 |                     0.7940 |
| P3              |   3 |                  38 |            1.0000 |              0.8947 |                     0.8022 |
| P3              |   4 |                  38 |            1.0000 |              0.8947 |                     0.8022 |
| P3              |   5 |                  38 |            1.0000 |              0.8947 |                     0.8022 |

P2/K3 merges all 34 into a broader 428-tract constraint-burden class; it is not an isolated initial exception. P2/K4 has a 37-tract class containing all 34; P3/K3-5 at seed42 has 38. Approximately 80% of these rare centroids' squared distance is still attributable to Init. P2/K5 at seed42 enlarges the Q-containing group to 43 (purity 79.1%); other seeds may differ. Every saved fit's capture and precision is in `RARE_Q_GROUP_MEMBERSHIP_AUDIT.csv`.

The registered minus-Init main-five K3-5 results contain 0 distinct high-purity Q classes (capture and precision both at least 0.8, a diagnostic reporting criterion only). Removing the initial-state construct also increases each remaining RQ1 budget from 1/9 to 1/6. `INIT_ALGEBRAIC_DISTANCE_DIAGNOSTICS.csv` separates literal Init-distance deletion at unchanged other budgets from that extra redistribution; no additional fitted model was introduced to optimize this distinction.

Geographic leave-block-out tests use official tract internal points and four registered quadrants, not neighborhood polygons or a spatial-process probability sample. The rare source-supported state is spatially concentrated and may merge if its geographic training support is withheld. All predicted labels, exact deterministic replay centers and rare capture/precision are supplied. Seed stability alone is not physical validation.

Interpretation: retain Init only with explicit rare-state/proxy limitations. Its genuine frozen mapping/source explanation is not sufficient to call the rare class a universal community recovery regime. P2/K3 is a parsimonious alternative that does not spend a separate class on this exception; P3/K4 explicitly displays it. Neither is formally adopted here.
