# Proposed Methods and reviewer rationale

AUTHOR REVIEW — NOT FORMAL STAGE 7


## Proposed Methods paragraph (not inserted into manuscript)
Under the fixed 2%-in-50-year ground-motion benchmark and frozen resource, mapping and source assumptions, tract recovery was summarized over five predeclared restoration priorities: population-impact, hospital, degree, betweenness and vulnerability targeting. For each priority, the 480-h normalized service-deficit integral was averaged over the same 1,000 physical realizations and differenced against the paired Unconstrained reference. The compact multi-policy representation used the Unconstrained deficit and the equally weighted mean of the five additional constrained deficits. A registered extension additionally used their population standard deviation across the five policy-specific means. These equal descriptive policy weights are not probabilities of future policy adoption. Tract features were standardized on the positive-population cohort and weighted using one-third of squared-distance budget per research-question domain. Policy-set leave-one-out, geographic and initialization sensitivities were examined before author selection of any typology.

## Reviewer-facing rationale (proposal only)
A community typology based solely on Impact-first would be conditional on that particular repair priority. Separating the common Unconstrained recovery burden from the mean additional burden over an explicitly stated finite policy set avoids identifying population-impact priority as a neutral community attribute. It does not make the typology policy-independent: the registered LOO tests show only moderate and specification-dependent membership robustness. Random was held out of the main set because it is a sensitivity reference, not a substantive restoration priority. Direct-community was not counted separately because its frozen results duplicate Impact-first.

Averaging burdens is a summary of alternative experimental outcomes, not an implemented schedule or a synthesized physical service trajectory. The model estimates graph-based service availability rather than actual delivered electricity. PolicySD is restoration-priority sensitivity conditional on this policy set, not physical uncertainty or a causal policy-effect estimate. Vulnerability-first procedurally uses frozen Q4 and can influence the RQ2-SOVI association; that dependence and its LOO check must be disclosed.

All partitions are conditional on the same scenario, fragility, mapping, source proxy, resources and travel assumptions. Frozen T80 describes the Impact-first mean trajectory; it is not a multi-policy T80. SOVI quartiles re-express an input and therefore are not independent validation. Hospital presence is an external facility-location descriptor, not residents' electricity-dependent health need. Alternative-policy outcomes share the underlying physical simulation; their descriptions test sensitivity, not independent empirical accuracy. No proposed wording or diagnostic output has been inserted into formal manuscript or figures.
