> AUTHOR REVIEW CANDIDATE - NOT FORMAL STAGE 7

# Proposed captions

## Figure7. Research-question-driven community recovery typology and descriptive burden co-occurrence

(A) Tract counts and frozen resident population represented by each primary K3 class. (B) Class means in original units for the eight-coordinate specification; dashed lines mark the full2299-tract mean. Population is shown in persons although log1p population is the fitted coordinate. Deficits are equivalent full-service-deficit hours over 0-480 h, not schedule makespan or delivered electricity. The natural-hazard value is the California-relative selected14-hazard FEMA-input screening extension, not an official FEMA risk score. (C) K3 candidate memberships, with C1-C3 color identities shared across panels. Sixteen zero-population study tracts are unassigned and gray; the eight positive-population zero-housing tracts are included. (D) Proposed descriptive co-occurrence of original frozen Q4 and upper-quartile five-policy total deficit, with separate colors for each condition and their intersection. This screen is not a spatial significance test, weighted hotspot score, Top10 or repair ranking. The full study-wide service domain remains2315; clustering eligibility is positive frozen population. All panels are author-review candidates and do not replace the official Stage7.

## Supplementary FigureS9. K3/K4 selection and conditional classification robustness

(A/B) Existing weighted-space WCSS and full-cohort mean silhouette for the saved eight-variableH2-NCV14 fits across registeredK, without a new search. Shading highlights3/4, not statistical confidence intervals. The silhouette maximum is4; elbow choice depends on endpoint and does not establish a unique optimum. (C) Saved seed/geographic/policy-set/Init-ablation agreement for K3/K4, using label-invariantARI. Init removal also redistributes R Q1 budgets; four geographic blocks are sensitivity checks, not external validation. (D) Exact K3-to-K4 tract transition counts; IDs are model-specific and the 38-tract Q-related initial-state class is identified explicitly. These diagnostics replace the old five-component/PCA and five-class residential-caption proposal only after author approval. No PCA reduction is used for the new fit and no old eigenvalue>1 rule is inherited.

## Additional robustness figure. Membership sensitivity without changing the frozen experiment

Side-by-side K3/K4 and registered minus-Init candidate maps use the exact same2299 tract cohort and complete domain geometry. Classes are model-specific; palette matching is used only for display, while ARI is label-invariant. Geographic and policy-set sensitivity ranges come from saved fits, not resampled physical realizations. Class profiles and the Q exception are internal frozen-model descriptions, not independent validation.
