# Path B limitations and reviewer rationale

P2 keeps disruption/dependency, baseline recovery, additional restoration constraints, composite social vulnerability and population magnitude distinct. RQ3 is broadened through descriptive geographic context rather than silently calling all context vulnerability or inserting a weakly validated eighth fitted coordinate. This preserves the scientific decision while allowing environmental conditions to be discussed accurately.

Initial availability is zero for 1,533 of 2,299 tracts and never exceeds 2.45%. Its standardized upper tail has distance leverage linked to the retained STATION Q (HARBOR, 308581) Core-source proxy. The 34 reference tracts' approximately 1.815% mean availability is not strong absolute resilience. P2/K4 isolates a 37-tract extension of this condition; K3 combines it within broader types. Retaining Init describes a real frozen-model initial condition, not independently established physical supply adequacy. Registered minus-Init comparisons also change within-RQ1 budgets and must disclose both effects.

The five policy weights are equal descriptive weights over selected priorities, not adoption probabilities. The classification is conditional on that set and the severe earthquake benchmark. Leaving policies out changes labels materially; excluding Vulnerability-first does not remove all procedural/spatial coupling. Vulnerability-first targets frozen Q4, so SOVI-based clustering, quartile descriptions and this policy's outcomes share information. They are not independent validation. The same network/mapping and physical draws create further cross-domain dependence.

High cumulative deficit combines depth and duration. Q4/high-deficit co-occurrence is not a new hazard score or a statistically significant hotspot. The global lower Q4 high-deficit prevalence persists without Vulnerability-first but geographic common-support estimates reduce or reverse it. Spatially correlated tracts do not justify naive IID significance claims. Four quadrant leave-outs are coarse sensitivity, not external validation; 5/10-km common-support descriptions have restricted denominators and are not universal spatial controls.

The model propagates graph-based service proxies, not AC/DC power flow, feeder/customer outages, dispatch, hospital delivered power or compound-hazard damage. No climate failure mechanism is simulated. NCV14 inherits coarse reporting/crosswalks and unequal effective regional hazard influence; frequency-area products may repeat exposure weighting. Population values are frozen and hash-verified; the earlier audit's unresolved original Census release/batch identity is not resolved by numerical agreement. Do not replace those values silently or make a stronger vintage claim.

Clean-clone post-processing of this package is reproducible from compact archived inputs. Full source-event reconstruction additionally requires the previously manifest-bound local trajectory archive, not all of which is in Git. This review checks all 1,000 compact physical identities, station order, exact mapping and station-integral arithmetic; it does not claim a new clean-room full physical run.
