# Stage 7 Methods - Path B replacement draft

We characterized tract-level recovery patterns with the seven-coordinate P2 specification organized around three research questions. The clustering cohort comprised all 2,299 tracts with positive frozen formal population, including eight positive-population tracts with zero conventional housing units. The sixteen zero-population tracts remained in the 2,315-tract service model but were unclassified. Exact GEOIDs, population values and original FEMA NRI v1.19 social-vulnerability quartiles were retained.

RQ1 used initial modeled availability, spectral network impact and tract-dependency HHI. RQ2 used the Unconstrained cumulative deficit and the equally weighted mean additional deficit across Impact-first, Hospital-first, Degree-first, Betweenness-first and Vulnerability-first. Each deficit integrates one minus modeled availability over 0-480 h and is averaged over the same 1,000 frozen physical realizations under 2pc50/C57_D1/M1_UTILITY_003/G1_BASELINE_050. The policy set is a finite experimental comparison design, not a probability distribution of future decisions. Its average does not represent an implemented average repair schedule. The increment combines resource, dispatch and travel effects; it does not separately identify travel delay.

RQ3 used frozen SOVI_SCORE and log1p of frozen formal population. No CDC theme mean, building value or natural-hazard index entered P2. Continuous features were centered and divided by the eligible cohort population standard deviation (ddof=0). Each RQ received one-third of squared-distance budget: 1/9 for the three RQ1 coordinates and 1/6 for each RQ2/RQ3 coordinate. Standardized values were multiplied by the square root of these budgets, with equal tract weights. These are prespecified construct budgets, not estimated optimal weights or equal realized separation.

The saved registered K-means results used k-means++ initialization, n_init=50, Lloyd iterations, max_iter=500 and tol=1e-4, seeds 42-46. K3 is the author's conditional main-text choice for parsimonious regional interpretation; K4 is retained as mandatory sensitivity. K4 has stronger geographic agreement in the registered leave-out design, which is disclosed rather than treated as equivalent robustness. The saved K1-8 inertia, full-cohort silhouette, seed agreement, geographic leave-block-out and policy-set sensitivity were considered jointly, without treating silhouette as independent physical validation. This review imported saved labels and matrices and performed no new fitting.

Figure 7D overlays the frozen Q1-Q4 groups on continuous five-policy mean total deficit R=B_Unconstrained+MeanDelta. A separately identified direct-co-occurrence outline marks frozen Q4 and R at or above the frozen cohort P75. It is a descriptive, policy-conditioned screen, not a composite score, statistically significant hotspot or validated intervention ranking. Environmental-hazard geography is reported separately using the previously audited NCV14 measure.
