> EXPLORATORY MULTI-HAZARD INDEX AUDIT — NOT FORMAL STAGE 7

# Registered tract-scale fourteen-hazard extension

Exact input: Data/NRI_Table_CensusTracts_California.csv from authority 8ce85454e9db1b6991c311b1ebec1948e5bf1fe0; original payload copied byte-for-byte and verified by SHA256. NRI_VER is Mar-23 for9106 records. All2299 frozen eleven-digit tract IDs match. Four study hazards (AVLN,HRCN,ISTM,VLCN) have entirely null source factors and are omitted, NOT changed to zero. The fourteen retained hazards are CFLD, CWAV, DRGT, ERQK, HAIL, HWAV, LNDS, LTNG, RFLD, SWND, TRND, TSUN, WFIR, WNTW. This set follows complete compatible source support before clustering, not silhouette or preferred labels. CWAV is a valid local zero-frequency constant, not missing; thirteen components vary locally.

For every hazard require nonnegative actual AFREQ/EXP_AREA, positive AREA and area fraction<=1 within1e-9 numerical tolerance. No source fraction is clipped. All18 study field factors and source periods appear in the raw register; native frequencies include events/year, event-days/year and probability surrogates. Multiplying by geographic fraction is not a probability of compound disaster or electrical failure.

Hazard-level min-max uses actual valid rows in the frozen9106-tract California table. Final sum min-max uses6571 rows with all14 valid components, never partial sums with NULL filled zero. Reference extrema are saved. National frozen-v1.19 county/tract ZIP retrieval failed with actual failure responses archived; national normalization and the original paper scale are NOT verified. LA-only sensitivity omits constant CWAV explicitly instead of dividing by zero. Changing hazard-specific normalization alters implicit component scales; final affine score normalization alone cancels under cohort z-scoring.

Earthquake AFREQ has1695 distinct study values, but the factor after area fraction ranges0.00802100-0.00993400; normalized earthquake background is high and its local covariance share is-1.3079%. For example06037576602's relatively high frequency is attenuated by the partial exposed area; do not equate raw frequency with this factor. Local earthquake variation exists, but deleting it barely changes K4 memberships. It is a directly included component, not a dominant source of local differentiation.

RFLD's positive frequency is the same inherited LA county estimate for439 tracts;1860 have recorded zero factor. Local flood differences mostly reflect the footprint. LNDS uses a0.01 minimum where applicable; documentation's main-section105.8-year denominator conflicts with AppendixB2010-2021 and source rows whose event/frequency ratios suggest12 years. This unresolved documentation/source mismatch remains disclosed, not repaired. Event-day weather measures may share source models or coarse spatial supports. Masking default-dependent LNDS is evaluated only as a non-fitted missingness diagnostic, without cohort loss or imputation.

This is FEMA_NCV14_CA_v119: a researcher-derived relative multi-hazard geographic exposure screening index, not an official FEMA field, not national overall risk, not exposure-weighted monetary loss, and not a simulation of wildfire/flood compound outages.
