# Final policy and K decision for author review
AUTHOR REVIEW - NOT FORMAL STAGE 7

## Direct answers

1. **Why previously Impact-first?** It was a declared population-impact-oriented operational benchmark inherited from the byte-identical direct-community frozen recovery reference. No earlier completed policy-reference/K-selection study established it as universally representative.
2. **Still defensible? Yes, conditionally.** Retain it if the intended question is community types under that incumbent operational priority. Do not characterize it as an intrinsic or policy-neutral typology; do not justify it solely by lowest regional mean deficit. Vulnerability-first improves frozen Q4 outcomes but introduces deliberate Q4 policy targeting, not independent discovery.
3. **How much change under other policies? Material.** Impact-versus-alternative P90 absolute tract B differences are 6.58-15.41 h. A/K5 policy-cohort median ARIs range 0.434-0.709; at K3 they range 0.135-0.502. Fixed reference scaling does not remove the dependence (K5 ARI as low as 0.060 for Random). Both operational assumptions and standardization matter. No policy-robust full membership is demonstrated.
4. **Elbow supports which K?** Impact-first's reproducible endpoint-chord bend candidate is K4, but K3 is nearly tied and the curve lacks a sharp elbow. Other policies/scalers produce K2 or K3 candidates. Do not report K4 as a uniquely proven elbow optimum.
5. **Silhouette supports which K?** Impact-first A favors K5, mean 0.28294 across five seeds, versus 0.24972 at K3 and 0.26831 at K4. Hospital-first also favors K5 under policy scaling; Degree/Betweenness favor K2, Vulnerability/Random K3. Fixed scaling changes these preferences. There is no universal K across restoration references.
6. **Seed/spatial/policy tests?** Impact K3/K4/K5 seed-minimum ARI=1.000/0.990/0.994, but four spatial leave-outs have median ARI=0.705/0.728/0.701 and minima=0.597/0.616/0.516. Policy sensitivity is larger than initialization uncertainty. K6 has substantial initialization instability (minimum ARI=0.638). Geographic tests are coarse perturbations, not external validation.
7. **K3, K4, K5 or another?** **If Impact-first and the initial-state construct are retained, recommend A/K5 as the leading conditional candidate**, not an approved formal model. Its silhouette, fewer negative silhouettes (6.79% versus 10.70% K3 and 13.56% K4), seed stability and interpretable structural split give more complete evidence than the previous narrative-led K3 preference. K3 remains a defensible parsimonious summary, with less explicit structural/vulnerability separation. K4 largely adds the Q-proxy rare state and lacks a compelling advantage over both. K2 is too coarse for joint interpretation; K6-8 are not justified by added constructs. K5 has no universal or spatially robust superiority; do not force this recommendation if the author wants a policy-robust rather than operationally conditional typology.
8. **Meaningful differences across the RQs? Yes, conditionally at K5.** The high-SOVI majority (1,334 tracts, 62.50% of residents) has mean SOVI=82.18 and B=32.18 h; a lower-SOVI class (558, 21.00%) has SOVI=36.58 and B=35.48 h; a high-spectral-impact class (225, 8.72%) has mean Impact=0.7909, B=36.76 h and SOVI=53.66; the high-additional-logistics class (148, 6.42%) has Delta=12.00 h and B=41.46 h. The rare Q-dependent class (34, 1.37%) has mean initial availability 1.815%, not high absolute service. Not every class is extreme in every RQ, and these are not five independent recovery regimes. Detailed input distributions and frozen Q1-Q4 compositions remain descriptive, not independent tests of the model.
9. **What must the author approve?** The operational-reference objective (Impact-first conditional versus a separately designed policy-robust analysis), per-policy scaling as the primary metric with fixed-scaler sensitivity, retaining Init with Core-proxy/rare-state caveats, and conditional K5 versus coarse K3. Only then explicitly authorize formal Stage7 replacement and any subsequent numbered-figure/manuscript changes. No such promotion has occurred here.

## Source and inference limitations

All six policies pass full 1,000-sample pairing and exact-event service-integral checks. The original raw event/integral archives are local manifest-bound dependencies and not promised by a clean Git clone. Derived matrices/metrics and all fit labels/silhouettes are committed for diagnostic reproduction. Frozen population values are confirmed, but direct upstream Census release/batch identity remains unresolved as in the prior audit. Geographic support uses official internal points, not independently verified community boundaries. STATION Q remains a retained source proxy, not a verified generation/capacity or power-flow result. The 2pc50 field is a probabilistic ground-motion level, not a unique rupture or integrated social risk measure. No new physical simulations, policy schedules, quartiles, formal labels or figures were generated.

## Reading order

- POLICY_REFERENCE_SOURCE_AND_PAIRING_QA.md and POLICY_PAIRING_QA.json: physical/data comparability.
- IMPACT_FIRST_REFERENCE_DECISION.md: policy premise and spatial changes.
- K_SELECTION_STATISTICAL_EVIDENCE.md and K_SELECTION_EVIDENCE_MATRIX.csv: all K2-8, seed/scaler/spatial evidence.
- INIT_SUPPLY_K_SENSITIVITY.md: rare initial-state influence and registered ablation.
- K3_K4_K5_POLICY_ORIGINAL_UNIT_PROFILE_TABLES.md: all policies in original units.
- figures/: six vector PDFs and high-resolution previews, all for author review only.
