# Restoration-reference scientific decision
AUTHOR REVIEW - NOT FORMAL STAGE 7

## Why Impact-first was used

The prior three-RQ audit declared Impact-first / C57_D1 as its operational reference. It inherited the frozen direct-community recovery input; exact integral SHA256 equality confirms that these are identical in this experiment. It was a population-impact-oriented incumbent reference, not a demonstrated policy-invariant community classification. Spectral Grid_Impact is not its population-impact task-order score.

## Source-complete alternatives

All six scheduled policies pass 1,000-realization matching and exact-event/W/aggregate checks. Vulnerability-first uses the independently frozen equity-amendment archive; damage, durations, graph/source, crew/travel, mapping, gate and horizon match. No missing policy is substituted with an aggregate-derived spatial pattern. The event/integral files remain external local archive dependencies; this package retains their hashes and the complete derived tract metrics.

Frozen aggregate deficits (hours; population-weighted regional and Q4 means; hospital-linked mean is the original tract-group definition):

| policy              |   population_burden_hr |   Q4_burden_hr |   hospital_burden_hr |
|:--------------------|-----------------------:|---------------:|---------------------:|
| unconstrained       |                31.3378 |        30.6379 |              31.4029 |
| impact-first        |                33.5937 |        32.733  |              33.0593 |
| hospital-first      |                34.3065 |        33.6182 |              33.3667 |
| degree-first        |                35.7077 |        34.9004 |              35.731  |
| betweenness-first   |                35.5216 |        34.7301 |              35.3795 |
| vulnerability-first |                34.2578 |        32.0235 |              33.9391 |
| random              |                39.3885 |        37.5198 |              39.9243 |

These values show why the aggregate optimum is not a complete reference-policy justification: Vulnerability-first reduces Q4 mean deficit relative to Impact-first while increasing the regional mean. Hospital location is not a measure of every resident's electricity-dependent medical need. These are frozen downstream descriptors, not clustering coordinates or independent validation.

## The policy premise matters spatially

Alternative-minus-Impact comparisons on exactly 2,299 positive-population tracts:

| policy_b            |   pearson |   spearman |   p90_abs_difference_hr |   max_abs_difference_hr |   abs_gt_5hr_tracts |   abs_gt_5hr_population |
|:--------------------|----------:|-----------:|------------------------:|------------------------:|--------------------:|------------------------:|
| hospital-first      |    0.8271 |     0.8426 |                  6.9815 |                 12.6438 |                 335 |                 1364367 |
| degree-first        |    0.7498 |     0.7865 |                 10.5375 |                 24.2629 |                 749 |                 2834943 |
| betweenness-first   |    0.6781 |     0.6998 |                  9.1717 |                 24.5179 |                 594 |                 2440558 |
| vulnerability-first |    0.819  |     0.824  |                  6.5799 |                 14.9619 |                 304 |                 1235019 |
| random              |    0.5649 |     0.548  |                 15.4131 |                 23.5168 |                1209 |                 4880739 |

Matched seed median memberships under policy-specific scaling:

| policy_b            |   k |   median_ARI |   median_reassigned_tracts |   median_reassigned_population_share |
|:--------------------|----:|-------------:|---------------------------:|-------------------------------------:|
| betweenness-first   |   3 |       0.4488 |                        692 |                               0.2982 |
| betweenness-first   |   4 |       0.4879 |                        656 |                               0.2835 |
| betweenness-first   |   5 |       0.5856 |                        551 |                               0.239  |
| degree-first        |   3 |       0.416  |                        736 |                               0.3031 |
| degree-first        |   4 |       0.4491 |                        697 |                               0.2892 |
| degree-first        |   5 |       0.4564 |                        774 |                               0.3227 |
| hospital-first      |   3 |       0.5017 |                        465 |                               0.2096 |
| hospital-first      |   4 |       0.4821 |                        486 |                               0.2176 |
| hospital-first      |   5 |       0.7093 |                        327 |                               0.1477 |
| random              |   3 |       0.1352 |                        782 |                               0.3338 |
| random              |   4 |       0.2921 |                        836 |                               0.3445 |
| random              |   5 |       0.4339 |                        795 |                               0.3618 |
| vulnerability-first |   3 |       0.3499 |                        565 |                               0.2375 |
| vulnerability-first |   4 |       0.688  |                        324 |                               0.1451 |
| vulnerability-first |   5 |       0.5374 |                        481 |                               0.2115 |

ARI and Hungarian display alignment answer different questions. Reassignment counts maximize unweighted tract overlap; they do not establish population-optimal class correspondence. The full pairwise/scaling/ablation results and class-level Q4 overlaps are retained. Broad groups shift materially; their policy-independence is not established. Shared RQ1/RQ3 values do not prevent a different RQ2 benchmark from changing class boundaries.

## Recommendation for author approval

**Option 1 is defensible:** keep Impact-first if the typology is explicitly 'communities under the population-impact-oriented operational benchmark'. Do not call it a neutral underlying community typology. Its low regional aggregate burden alone is not the reason to retain it.

**Option 2 is an objective change:** Hospital-first is a critical-service benchmark; Degree/Betweenness are structural benchmarks. None is intrinsically more scientifically correct without a declared operational question. Vulnerability-first builds its schedule from frozen Q4, so subsequent Q4 concentration is partly policy-induced and must not be presented as independently discovered social inequity.

**Option 3 is not achieved by the present fits:** the policy-robust interpretation is not justified for the full membership. No average-policy trajectory is constructed. A future explicitly defined multi-policy construct would need separate authorization; it is not a physical schedule and is outside this task.

Keep the frozen reference for a conditional analysis, report policy sensitivity prominently, and obtain author approval of that conditional scope before promotion.
