# k=3 / k=4 / k=5: scientific comparison

**AUTHOR REVIEW - NOT FORMAL STAGE 7.**

Authority: `b2ed86401ad7ac98ed7a7bef5c83ddd08e4f23dc`. All results below reuse registered labels; no new clustering, simulation, selection-score optimization or formal promotion. Seed 42 is the predeclared display reference, not a selected best seed. D1 means saved label 0, D2 label 1, etc.; IDs are specific to each specification/k/seed and are not formal Stage 7 IDs.

## Cohort and reference distribution

All 2,299 positive frozen-population tracts represent 9,066,522 people. Sixteen zero-population tracts remain excluded only from clustering; the study-wide service domain remains 2,315. All eight positive-population zero-housing tracts remain included. No old geometry exclusions, replacement population, imputation or new quartiles are introduced.

| variable                          |      mean |    median |       P10 |       P90 |
|:----------------------------------|----------:|----------:|----------:|----------:|
| Initial service (%)               |    0.0582 |    0.0000 |    0.0000 |    0.0806 |
| Spectral impact                   |    0.1122 |    0.0008 |    0.0000 |    0.4628 |
| Dependency HHI                    |    0.6399 |    0.6268 |    0.3588 |    0.9344 |
| B (deficit h)                     |   33.8991 |   33.3192 |   28.5137 |   41.1841 |
| Delta B (deficit h)               |    2.2877 |    1.1849 |    0.5102 |    4.9060 |
| SOVI (0-100)                      |   66.5082 |   74.2000 |   23.9960 |   95.5540 |
| Population (persons)              | 3943.6807 | 3864.0000 | 2326.4000 | 5671.0000 |
| Building stock (2022 USD million) |  590.4112 |  463.0272 |  240.8688 | 1036.1656 |

High/low descriptions refer to this same-cohort distribution, not a national hazard classification. Spectral impact is strongly skewed: its median is 0.000791 while its mean is 0.112209. SOVI is an existing FEMA national percentile, not a locally standardized vulnerability label.

## Display profiles in actual units

Cells below are **mean / median [P10, P90]**. Population is persons, stock is millions of 2022 USD; initial service is percent. Complete exact-precision profiles, original transformed input coordinates, extrema, population and original quartile counts for every one of the 60 registered conditions are in the two profile CSVs. BUILDVALUE is descriptive, not an input, in A; initial service is descriptive in minus-Init. Population below is original persons; the fitted coordinate is ln(1+persons).

### A, k=3

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |     1352 |     5739464 |                63.3000 |        4131.5000 | 0.073 / 0.000 [0.000, 0.149] | 0.015 / 0.000 [0.000, 0.012] | 0.661 / 0.661 [0.381, 1.000] | 30.867 / 30.735 [26.495, 34.547] | 1.381 / 0.996 [0.596, 2.384]    | 77.662 / 82.815 [50.933, 96.899] | 4245.166 / 4131.500 [2603.100, 5924.800] | 553.129 / 435.327 [226.546, 938.513]  |
| D2      |      806 |     2779663 |                30.6600 |        3318.5000 | 0.017 / 0.000 [0.000, 0.017] | 0.274 / 0.114 [0.000, 0.864] | 0.635 / 0.620 [0.358, 0.930] | 37.733 / 38.399 [32.245, 42.177] | 2.032 / 1.900 [0.450, 3.822]    | 49.965 / 47.080 [12.245, 91.165] | 3448.713 / 3318.500 [1969.000, 5027.500] | 636.546 / 510.222 [268.977, 1141.820] |
| D3      |      141 |      547395 |                 6.0400 |        3919.0000 | 0.150 / 0.000 [0.000, 0.536] | 0.114 / 0.006 [0.000, 0.397] | 0.465 / 0.407 [0.215, 0.788] | 41.063 / 40.328 [34.707, 47.679] | 12.449 / 12.255 [7.894, 16.105] | 54.125 / 49.350 [13.640, 96.810] | 3882.234 / 3919.000 [1993.000, 5921.000] | 684.180 / 532.900 [266.871, 1081.989] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |    105.0000 |    352.0000 |    446.0000 |    449.0000 |               0.0555 |                      2.0000 |      34.0205 |    -118.2008 |         32.0675 |                   0.4275 |
|                1.0000 |    406.0000 |    193.0000 |    109.0000 |     98.0000 |               0.0310 |                      5.0000 |      34.1008 |    -118.3736 |         30.2796 |                   0.5806 |
|                2.0000 |     67.0000 |     21.0000 |     21.0000 |     32.0000 |               0.0213 |                      1.0000 |      33.9283 |    -118.3545 |         26.5447 |                   0.5177 |

### A, k=4

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |       34 |      124158 |                 1.3700 |        3676.5000 | 1.815 / 1.808 [1.351, 2.332] | 0.029 / 0.000 [0.000, 0.134] | 0.582 / 0.571 [0.314, 0.900] | 23.601 / 23.077 [20.958, 26.714] | 2.144 / 1.804 [0.597, 3.878]    | 67.986 / 85.045 [27.409, 97.137] | 3651.706 / 3676.500 [2179.000, 5096.400] | 491.336 / 389.575 [271.816, 801.179]  |
| D2      |     1330 |     5662937 |                62.4600 |        4142.0000 | 0.030 / 0.000 [0.000, 0.064] | 0.016 / 0.000 [0.000, 0.034] | 0.662 / 0.665 [0.381, 1.000] | 31.117 / 30.815 [26.669, 34.582] | 1.365 / 0.985 [0.594, 2.286]    | 77.924 / 82.905 [51.659, 96.912] | 4257.847 / 4142.000 [2644.600, 5935.300] | 553.798 / 437.360 [226.061, 938.695]  |
| D3      |      794 |     2732032 |                30.1300 |        3302.0000 | 0.014 / 0.000 [0.000, 0.017] | 0.277 / 0.113 [0.000, 0.865] | 0.636 / 0.621 [0.358, 0.929] | 37.729 / 38.369 [32.238, 42.186] | 2.035 / 1.904 [0.450, 3.764]    | 49.523 / 46.605 [12.321, 90.846] | 3440.846 / 3302.000 [1968.600, 5019.200] | 639.332 / 512.353 [268.995, 1144.217] |
| D4      |      141 |      547395 |                 6.0400 |        3919.0000 | 0.150 / 0.000 [0.000, 0.536] | 0.114 / 0.006 [0.000, 0.397] | 0.465 / 0.407 [0.215, 0.788] | 41.063 / 40.328 [34.707, 47.679] | 12.449 / 12.255 [7.894, 16.105] | 54.125 / 49.350 [13.640, 96.810] | 3882.234 / 3919.000 [1993.000, 5921.000] | 684.180 / 532.900 [266.871, 1081.989] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |      9.0000 |      6.0000 |      6.0000 |     13.0000 |               0.0588 |                      0.0000 |      33.7439 |    -118.2952 |          4.8162 |                   0.8824 |
|                1.0000 |     97.0000 |    348.0000 |    443.0000 |    442.0000 |               0.0549 |                      2.0000 |      34.0257 |    -118.1977 |         31.6594 |                   0.4308 |
|                2.0000 |    405.0000 |    191.0000 |    106.0000 |     92.0000 |               0.0315 |                      5.0000 |      34.1003 |    -118.3736 |         30.2553 |                   0.5793 |
|                3.0000 |     67.0000 |     21.0000 |     21.0000 |     32.0000 |               0.0213 |                      1.0000 |      33.9283 |    -118.3545 |         26.5447 |                   0.5177 |

### A, k=5

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |       34 |      124158 |                 1.3700 |        3676.5000 | 1.815 / 1.808 [1.351, 2.332] | 0.029 / 0.000 [0.000, 0.134] | 0.582 / 0.571 [0.314, 0.900] | 23.601 / 23.077 [20.958, 26.714] | 2.144 / 1.804 [0.597, 3.878]    | 67.986 / 85.045 [27.409, 97.137] | 3651.706 / 3676.500 [2179.000, 5096.400] | 491.336 / 389.575 [271.816, 801.179]  |
| D2      |     1334 |     5666582 |                62.5000 |        4137.5000 | 0.025 / 0.000 [0.000, 0.050] | 0.023 / 0.000 [0.000, 0.093] | 0.641 / 0.625 [0.374, 0.921] | 32.178 / 31.216 [28.438, 38.728] | 1.445 / 1.011 [0.527, 2.936]    | 82.185 / 85.025 [62.900, 96.967] | 4247.813 / 4137.500 [2675.600, 5910.400] | 533.891 / 417.644 [226.119, 904.901]  |
| D3      |      558 |     1903558 |                21.0000 |        3204.0000 | 0.031 / 0.000 [0.000, 0.046] | 0.058 / 0.003 [0.000, 0.198] | 0.692 / 0.689 [0.400, 1.000] | 35.480 / 35.596 [29.199, 42.128] | 1.874 / 1.201 [0.450, 4.447]    | 36.582 / 35.765 [11.045, 62.403] | 3411.394 / 3204.000 [1872.800, 5141.900] | 706.271 / 582.211 [271.456, 1246.116] |
| D4      |      225 |      790435 |                 8.7200 |        3465.0000 | 0.009 / 0.000 [0.000, 0.014] | 0.791 / 0.829 [0.544, 0.962] | 0.636 / 0.635 [0.352, 0.924] | 36.763 / 38.140 [32.837, 40.436] | 1.939 / 2.056 [0.527, 2.498]    | 53.659 / 50.200 [16.740, 93.566] | 3513.044 / 3465.000 [2216.400, 4976.600] | 596.348 / 498.327 [285.484, 1096.472] |
| D5      |      148 |      581789 |                 6.4200 |        3993.0000 | 0.133 / 0.000 [0.000, 0.526] | 0.106 / 0.006 [0.000, 0.289] | 0.455 / 0.399 [0.216, 0.776] | 41.459 / 40.903 [34.761, 47.639] | 12.002 / 12.153 [7.306, 16.042] | 57.234 / 63.130 [14.156, 96.810] | 3931.007 / 3993.000 [2067.200, 5924.300] | 676.768 / 539.858 [265.068, 1079.877] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |      9.0000 |      6.0000 |      6.0000 |     13.0000 |               0.0588 |                      0.0000 |      33.7439 |    -118.2952 |          4.8162 |                   0.8824 |
|                1.0000 |     17.0000 |    322.0000 |    501.0000 |    494.0000 |               0.0525 |                      1.0000 |      34.0397 |    -118.2253 |         31.6652 |                   0.3823 |
|                2.0000 |    386.0000 |    157.0000 |     13.0000 |      2.0000 |               0.0233 |                      6.0000 |      34.0922 |    -118.3390 |         37.9062 |                   0.4677 |
|                3.0000 |    104.0000 |     53.0000 |     33.0000 |     35.0000 |               0.0622 |                      0.0000 |      34.0496 |    -118.3968 |         25.1890 |                   0.4311 |
|                4.0000 |     62.0000 |     28.0000 |     23.0000 |     35.0000 |               0.0270 |                      1.0000 |      33.9448 |    -118.3568 |         40.2379 |                   0.4662 |

### B, k=3

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |     1342 |     5569248 |                61.4300 |        4027.0000 | 0.077 / 0.000 [0.000, 0.156] | 0.014 / 0.000 [0.000, 0.011] | 0.659 / 0.656 [0.379, 1.000] | 30.780 / 30.698 [26.495, 34.390] | 1.375 / 0.993 [0.594, 2.360]    | 77.731 / 83.040 [51.067, 96.909] | 4149.961 / 4027.000 [2508.200, 5865.400] | 537.620 / 417.805 [222.854, 903.042]  |
| D2      |      814 |     2946520 |                32.5000 |        3511.0000 | 0.011 / 0.000 [0.000, 0.016] | 0.274 / 0.112 [0.000, 0.864] | 0.639 / 0.627 [0.359, 0.930] | 37.793 / 38.412 [32.413, 42.152] | 2.021 / 1.900 [0.450, 3.652]    | 50.228 / 47.555 [13.052, 91.047] | 3619.803 / 3511.000 [2099.000, 5300.700] | 661.890 / 540.669 [284.901, 1203.927] |
| D3      |      143 |      550754 |                 6.0700 |        3845.0000 | 0.151 / 0.000 [0.000, 0.536] | 0.117 / 0.006 [0.000, 0.400] | 0.463 / 0.407 [0.215, 0.785] | 41.003 / 40.326 [34.677, 47.668] | 12.376 / 12.234 [7.822, 16.087] | 53.858 / 49.350 [12.704, 96.676] | 3851.427 / 3845.000 [1879.000, 5915.400] | 678.959 / 532.083 [266.786, 1081.386] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |    106.0000 |    341.0000 |    445.0000 |    450.0000 |               0.0537 |                      2.0000 |      34.0181 |    -118.1999 |         32.0930 |                   0.4359 |
|                1.0000 |    404.0000 |    203.0000 |    110.0000 |     97.0000 |               0.0344 |                      5.0000 |      34.1032 |    -118.3748 |         29.9562 |                   0.5811 |
|                2.0000 |     68.0000 |     22.0000 |     21.0000 |     32.0000 |               0.0210 |                      1.0000 |      33.9283 |    -118.3545 |         26.5283 |                   0.5105 |

### B, k=4

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |       34 |      124158 |                 1.3700 |        3676.5000 | 1.815 / 1.808 [1.351, 2.332] | 0.029 / 0.000 [0.000, 0.134] | 0.582 / 0.571 [0.314, 0.900] | 23.601 / 23.077 [20.958, 26.714] | 2.144 / 1.804 [0.597, 3.878]    | 67.986 / 85.045 [27.409, 97.137] | 3651.706 / 3676.500 [2179.000, 5096.400] | 491.336 / 389.575 [271.816, 801.179]  |
| D2      |     1406 |     5774709 |                63.6900 |        4000.5000 | 0.023 / 0.000 [0.000, 0.047] | 0.032 / 0.000 [0.000, 0.095] | 0.643 / 0.626 [0.372, 0.929] | 32.242 / 31.230 [28.442, 38.835] | 1.433 / 1.012 [0.529, 2.914]    | 81.460 / 84.650 [60.680, 96.955] | 4107.190 / 4000.500 [2530.500, 5756.500] | 502.783 / 406.620 [222.453, 828.354]  |
| D3      |      699 |     2546165 |                28.0800 |        3477.0000 | 0.024 / 0.000 [0.000, 0.021] | 0.273 / 0.091 [0.000, 0.874] | 0.677 / 0.664 [0.384, 1.000] | 36.063 / 37.020 [29.675, 41.734] | 1.857 / 1.521 [0.452, 3.478]    | 38.667 / 36.130 [10.896, 68.292] | 3642.582 / 3477.000 [2020.400, 5476.800] | 753.621 / 619.795 [313.212, 1327.779] |
| D4      |      160 |      621490 |                 6.8500 |        3949.5000 | 0.141 / 0.000 [0.000, 0.536] | 0.136 / 0.008 [0.000, 0.408] | 0.465 / 0.403 [0.219, 0.820] | 41.193 / 40.560 [34.703, 47.021] | 11.710 / 11.829 [7.156, 15.762] | 56.434 / 59.910 [14.054, 96.831] | 3884.312 / 3949.500 [1896.500, 5895.800] | 668.476 / 531.579 [265.881, 1079.273] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |      9.0000 |      6.0000 |      6.0000 |     13.0000 |               0.0588 |                      0.0000 |      33.7439 |    -118.2952 |          4.8162 |                   0.8824 |
|                1.0000 |     29.0000 |    356.0000 |    504.0000 |    517.0000 |               0.0484 |                      2.0000 |      34.0415 |    -118.2297 |         31.0623 |                   0.3741 |
|                2.0000 |    470.0000 |    176.0000 |     41.0000 |     12.0000 |               0.0401 |                      5.0000 |      34.0907 |    -118.3662 |         37.5699 |                   0.4735 |
|                3.0000 |     70.0000 |     28.0000 |     25.0000 |     37.0000 |               0.0312 |                      1.0000 |      33.9475 |    -118.3568 |         38.3040 |                   0.4625 |

### B, k=5

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |       34 |      124158 |                 1.3700 |        3676.5000 | 1.815 / 1.808 [1.351, 2.332] | 0.029 / 0.000 [0.000, 0.134] | 0.582 / 0.571 [0.314, 0.900] | 23.601 / 23.077 [20.958, 26.714] | 2.144 / 1.804 [0.597, 3.878]    | 67.986 / 85.045 [27.409, 97.137] | 3651.706 / 3676.500 [2179.000, 5096.400] | 491.336 / 389.575 [271.816, 801.179]  |
| D2      |     1281 |     5253974 |                57.9500 |        4000.0000 | 0.025 / 0.000 [0.000, 0.050] | 0.024 / 0.000 [0.000, 0.093] | 0.637 / 0.618 [0.373, 0.920] | 32.166 / 31.205 [28.513, 38.738] | 1.436 / 1.012 [0.536, 2.937]    | 83.443 / 85.750 [66.260, 97.120] | 4101.463 / 4000.000 [2510.000, 5756.000] | 490.493 / 395.266 [217.691, 806.844]  |
| D3      |      607 |     2313586 |                25.5200 |        3708.0000 | 0.028 / 0.000 [0.000, 0.046] | 0.053 / 0.001 [0.000, 0.188] | 0.695 / 0.699 [0.400, 1.000] | 35.207 / 34.620 [29.069, 41.764] | 1.838 / 1.158 [0.448, 4.025]    | 38.073 / 38.990 [12.256, 62.888] | 3811.509 / 3708.000 [2150.800, 5620.600] | 784.076 / 641.590 [332.993, 1379.614] |
| D4      |      229 |      792822 |                 8.7400 |        3432.0000 | 0.016 / 0.000 [0.000, 0.016] | 0.784 / 0.819 [0.540, 0.961] | 0.633 / 0.629 [0.352, 0.924] | 36.747 / 38.137 [32.452, 40.436] | 1.983 / 2.059 [0.526, 2.601]    | 53.526 / 50.200 [16.228, 93.502] | 3462.105 / 3432.000 [2094.400, 4994.600] | 592.318 / 494.060 [283.340, 1078.243] |
| D5      |      148 |      581982 |                 6.4200 |        3993.0000 | 0.131 / 0.000 [0.000, 0.522] | 0.101 / 0.006 [0.000, 0.285] | 0.458 / 0.402 [0.216, 0.776] | 41.495 / 40.903 [34.916, 47.639] | 12.009 / 12.153 [7.425, 16.042] | 56.305 / 59.910 [13.962, 96.341] | 3932.311 / 3993.000 [2067.200, 5924.300] | 680.767 / 539.858 [266.519, 1079.877] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |      9.0000 |      6.0000 |      6.0000 |     13.0000 |               0.0588 |                      0.0000 |      33.7439 |    -118.2952 |          4.8162 |                   0.8824 |
|                1.0000 |      3.0000 |    279.0000 |    502.0000 |    497.0000 |               0.0515 |                      2.0000 |      34.0402 |    -118.2263 |         30.9564 |                   0.3802 |
|                2.0000 |    397.0000 |    198.0000 |     12.0000 |      0.0000 |               0.0280 |                      3.0000 |      34.0954 |    -118.3367 |         38.5240 |                   0.4481 |
|                3.0000 |    105.0000 |     56.0000 |     33.0000 |     35.0000 |               0.0611 |                      2.0000 |      34.0496 |    -118.3947 |         25.3740 |                   0.4236 |
|                4.0000 |     64.0000 |     27.0000 |     23.0000 |     34.0000 |               0.0270 |                      1.0000 |      33.9475 |    -118.3569 |         40.1227 |                   0.4662 |

### A-minus-Init, k=3

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)           | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |     1561 |     6445276 |                71.0900 |        4018.0000 | 0.063 / 0.000 [0.000, 0.080] | 0.014 / 0.000 [0.000, 0.049] | 0.679 / 0.691 [0.393, 1.000] | 31.565 / 31.146 [26.653, 36.466] | 1.321 / 0.969 [0.493, 2.340]  | 73.244 / 79.780 [38.100, 96.260] | 4128.940 / 4018.000 [2476.000, 5857.000] | 570.801 / 439.573 [230.478, 957.744]  |
| D2      |      223 |      783983 |                 8.6500 |        3483.0000 | 0.014 / 0.000 [0.000, 0.016] | 0.797 / 0.834 [0.563, 0.962] | 0.641 / 0.638 [0.357, 0.925] | 36.695 / 38.137 [31.770, 40.434] | 1.956 / 2.054 [0.527, 2.490]  | 53.716 / 50.700 [15.412, 93.598] | 3515.619 / 3483.000 [2216.200, 4999.400] | 602.952 / 501.458 [286.674, 1105.587] |
| D3      |      515 |     1837263 |                20.2600 |        3486.0000 | 0.063 / 0.000 [0.000, 0.243] | 0.113 / 0.093 [0.000, 0.256] | 0.521 / 0.496 [0.297, 0.820] | 39.763 / 40.026 [34.515, 43.221] | 5.363 / 3.032 [0.453, 12.955] | 51.630 / 48.890 [10.928, 92.720] | 3567.501 / 3486.000 [1923.000, 5420.000] | 644.421 / 531.074 [265.777, 1124.965] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |    229.0000 |    403.0000 |    471.0000 |    458.0000 |               0.0500 |                      3.0000 |      34.0353 |    -118.2153 |         33.9369 |                   0.3812 |
|                1.0000 |    102.0000 |     53.0000 |     33.0000 |     35.0000 |               0.0628 |                      0.0000 |      34.0495 |    -118.3944 |         24.9295 |                   0.4350 |
|                2.0000 |    247.0000 |    110.0000 |     72.0000 |     86.0000 |               0.0214 |                      5.0000 |      34.0704 |    -118.3586 |         34.0474 |                   0.5612 |

### A-minus-Init, k=4

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |      946 |     3965138 |                43.7300 |        4024.0000 | 0.077 / 0.000 [0.000, 0.218] | 0.010 / 0.000 [0.000, 0.039] | 0.836 / 0.842 [0.668, 1.000] | 31.607 / 31.089 [26.022, 37.793] | 1.489 / 0.977 [0.389, 2.815]    | 68.538 / 75.340 [29.530, 95.340] | 4191.478 / 4024.000 [2500.000, 6018.000] | 628.945 / 480.678 [236.199, 1053.746] |
| D2      |      994 |     3835345 |                42.3000 |        3813.5000 | 0.045 / 0.000 [0.000, 0.082] | 0.061 / 0.002 [0.000, 0.207] | 0.476 / 0.473 [0.327, 0.628] | 34.355 / 33.905 [29.763, 41.494] | 1.776 / 1.171 [0.634, 3.265]    | 70.373 / 78.745 [28.500, 96.928] | 3858.496 / 3813.500 [2334.200, 5524.700] | 534.008 / 427.685 [233.753, 974.286]  |
| D3      |      234 |      794537 |                 8.7600 |        3385.0000 | 0.014 / 0.000 [0.000, 0.016] | 0.769 / 0.808 [0.529, 0.961] | 0.631 / 0.624 [0.352, 0.923] | 36.814 / 38.146 [32.837, 40.436] | 2.018 / 2.061 [0.526, 2.819]    | 51.082 / 48.035 [11.017, 92.563] | 3395.457 / 3385.000 [1996.300, 4943.000] | 601.560 / 500.984 [276.556, 1132.599] |
| D4      |      125 |      471502 |                 5.2000 |        3807.0000 | 0.105 / 0.000 [0.000, 0.516] | 0.062 / 0.004 [0.000, 0.253] | 0.475 / 0.431 [0.235, 0.756] | 42.168 / 41.047 [36.186, 47.998] | 12.901 / 12.547 [9.014, 17.192] | 49.292 / 42.670 [7.486, 91.956]  | 3772.016 / 3807.000 [1747.200, 5644.600] | 726.431 / 571.448 [273.982, 1120.440] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |    197.0000 |    258.0000 |    266.0000 |    225.0000 |               0.0507 |                      3.0000 |      34.0288 |    -118.2113 |         35.9875 |                   0.3901 |
|                1.0000 |    200.0000 |    235.0000 |    257.0000 |    302.0000 |               0.0382 |                      2.0000 |      34.0636 |    -118.2810 |         34.5894 |                   0.3622 |
|                2.0000 |    114.0000 |     56.0000 |     33.0000 |     31.0000 |               0.0598 |                      2.0000 |      34.0508 |    -118.3976 |         25.6374 |                   0.4316 |
|                3.0000 |     67.0000 |     17.0000 |     20.0000 |     21.0000 |               0.0240 |                      1.0000 |      33.9624 |    -118.3577 |         30.8729 |                   0.5200 |

### A-minus-Init, k=5

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |      783 |     3408043 |                37.5900 |        4206.0000 | 0.086 / 0.000 [0.000, 0.218] | 0.007 / 0.000 [0.000, 0.009] | 0.830 / 0.832 [0.656, 1.000] | 30.744 / 30.559 [25.772, 35.490] | 1.362 / 0.970 [0.381, 2.200]    | 76.497 / 80.200 [50.572, 95.764] | 4352.545 / 4206.000 [2698.600, 6165.600] | 597.032 / 458.567 [229.389, 975.873]  |
| D2      |      747 |     3037459 |                33.5000 |        3999.0000 | 0.044 / 0.000 [0.000, 0.104] | 0.055 / 0.001 [0.000, 0.203] | 0.454 / 0.451 [0.315, 0.600] | 33.786 / 32.792 [29.721, 40.519] | 1.788 / 1.158 [0.699, 3.094]    | 82.116 / 86.000 [61.054, 97.524] | 4066.210 / 3999.000 [2529.600, 5648.000] | 500.143 / 401.684 [228.027, 874.222]  |
| D3      |      433 |     1406009 |                15.5100 |        3043.0000 | 0.046 / 0.000 [0.000, 0.049] | 0.066 / 0.008 [0.000, 0.199] | 0.662 / 0.649 [0.405, 0.926] | 36.141 / 36.981 [30.027, 42.304] | 2.043 / 1.245 [0.449, 4.990]    | 32.339 / 31.140 [8.714, 57.618]  | 3247.134 / 3043.000 [1762.000, 5002.600] | 695.252 / 571.872 [281.836, 1234.027] |
| D4      |      221 |      774101 |                 8.5400 |        3441.0000 | 0.009 / 0.000 [0.000, 0.015] | 0.796 / 0.834 [0.554, 0.962] | 0.641 / 0.638 [0.357, 0.925] | 36.697 / 38.126 [32.837, 40.435] | 1.947 / 2.059 [0.527, 2.498]    | 53.087 / 49.580 [16.500, 93.000] | 3502.719 / 3441.000 [2201.000, 4993.000] | 595.112 / 498.327 [284.931, 1069.129] |
| D5      |      115 |      440910 |                 4.8600 |        3835.0000 | 0.102 / 0.000 [0.000, 0.516] | 0.058 / 0.004 [0.000, 0.236] | 0.473 / 0.420 [0.235, 0.768] | 42.295 / 41.047 [36.396, 48.803] | 13.408 / 12.875 [9.478, 18.005] | 51.559 / 46.490 [13.824, 92.172] | 3834.000 / 3835.000 [2035.400, 5754.800] | 727.904 / 571.448 [269.245, 1113.085] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |     58.0000 |    234.0000 |    267.0000 |    224.0000 |               0.0549 |                      2.0000 |      34.0095 |    -118.1878 |         36.4799 |                   0.4444 |
|                1.0000 |     19.0000 |    176.0000 |    250.0000 |    302.0000 |               0.0455 |                      0.0000 |      34.0561 |    -118.2687 |         32.3521 |                   0.3079 |
|                2.0000 |    340.0000 |     85.0000 |      6.0000 |      2.0000 |               0.0231 |                      5.0000 |      34.1007 |    -118.3502 |         39.3792 |                   0.5081 |
|                3.0000 |    103.0000 |     54.0000 |     33.0000 |     31.0000 |               0.0633 |                      0.0000 |      34.0495 |    -118.3944 |         25.0973 |                   0.4389 |
|                4.0000 |     58.0000 |     17.0000 |     20.0000 |     20.0000 |               0.0174 |                      1.0000 |      33.9558 |    -118.3568 |         30.1043 |                   0.5652 |

### B-minus-Init, k=3

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)           | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |     1514 |     6195346 |                68.3300 |        4004.0000 | 0.064 / 0.000 [0.000, 0.084] | 0.012 / 0.000 [0.000, 0.042] | 0.677 / 0.686 [0.391, 1.000] | 31.386 / 31.099 [26.638, 35.450] | 1.301 / 0.967 [0.519, 2.278]  | 74.212 / 80.330 [41.056, 96.401] | 4092.038 / 4004.000 [2459.600, 5831.900] | 553.987 / 429.569 [228.608, 934.081]  |
| D2      |      224 |      786224 |                 8.6700 |        3474.0000 | 0.016 / 0.000 [0.000, 0.016] | 0.796 / 0.833 [0.556, 0.962] | 0.640 / 0.637 [0.355, 0.925] | 36.679 / 38.132 [31.884, 40.434] | 1.976 / 2.055 [0.527, 2.495]  | 53.908 / 50.980 [15.548, 93.735] | 3509.929 / 3474.000 [2216.300, 4998.600] | 601.155 / 500.984 [285.346, 1101.029] |
| D3      |      561 |     2084952 |                23.0000 |        3635.0000 | 0.060 / 0.000 [0.000, 0.188] | 0.109 / 0.092 [0.000, 0.251] | 0.539 / 0.515 [0.300, 0.846] | 39.572 / 39.964 [34.378, 43.155] | 5.074 / 2.996 [0.451, 12.875] | 50.750 / 48.540 [10.940, 91.970] | 3716.492 / 3635.000 [2116.000, 5541.000] | 684.422 / 557.595 [272.966, 1233.405] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |    204.0000 |    387.0000 |    464.0000 |    459.0000 |               0.0495 |                      4.0000 |      34.0346 |    -118.2100 |         33.3925 |                   0.3930 |
|                1.0000 |    102.0000 |     53.0000 |     33.0000 |     36.0000 |               0.0625 |                      0.0000 |      34.0488 |    -118.3941 |         25.0800 |                   0.4330 |
|                2.0000 |    272.0000 |    126.0000 |     79.0000 |     84.0000 |               0.0250 |                      4.0000 |      34.0725 |    -118.3642 |         33.3330 |                   0.5579 |

### B-minus-Init, k=4

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |     1279 |     5228793 |                57.6700 |        3999.0000 | 0.061 / 0.000 [0.000, 0.092] | 0.023 / 0.000 [0.000, 0.093] | 0.629 / 0.609 [0.372, 0.915] | 31.946 / 31.162 [27.616, 38.334] | 1.434 / 1.014 [0.554, 2.939]    | 83.667 / 86.130 [66.350, 97.194] | 4088.188 / 3999.000 [2509.600, 5742.000] | 486.819 / 394.819 [217.346, 798.196]  |
| D2      |      644 |     2463944 |                27.1800 |        3713.0000 | 0.051 / 0.000 [0.000, 0.050] | 0.051 / 0.001 [0.000, 0.183] | 0.708 / 0.718 [0.408, 1.000] | 35.015 / 34.490 [28.723, 41.753] | 1.867 / 1.193 [0.448, 4.097]    | 39.316 / 40.035 [12.321, 65.984] | 3826.000 / 3713.000 [2139.400, 5793.500] | 773.040 / 632.840 [326.143, 1374.694] |
| D3      |      230 |      803571 |                 8.8600 |        3453.0000 | 0.020 / 0.000 [0.000, 0.016] | 0.785 / 0.818 [0.538, 0.961] | 0.629 / 0.627 [0.344, 0.923] | 36.714 / 38.132 [32.566, 40.436] | 2.027 / 2.061 [0.527, 2.732]    | 53.753 / 50.450 [16.364, 93.787] | 3493.787 / 3453.000 [2152.400, 4993.800] | 598.527 / 499.419 [284.791, 1115.376] |
| D4      |      146 |      570214 |                 6.2900 |        3949.5000 | 0.127 / 0.000 [0.000, 0.521] | 0.105 / 0.007 [0.000, 0.288] | 0.450 / 0.399 [0.216, 0.754] | 41.653 / 41.007 [35.531, 47.651] | 12.034 / 12.206 [7.360, 16.060] | 56.237 / 59.910 [13.870, 96.475] | 3905.575 / 3949.500 [2046.000, 5850.500] | 679.558 / 539.858 [266.453, 1073.407] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |      4.0000 |    268.0000 |    499.0000 |    508.0000 |               0.0524 |                      4.0000 |      34.0368 |    -118.2323 |         31.6005 |                   0.3769 |
|                1.0000 |    404.0000 |    219.0000 |     21.0000 |      0.0000 |               0.0264 |                      3.0000 |      34.0915 |    -118.3322 |         38.3499 |                   0.4363 |
|                2.0000 |    106.0000 |     54.0000 |     33.0000 |     37.0000 |               0.0652 |                      0.0000 |      34.0495 |    -118.3946 |         25.4047 |                   0.4217 |
|                3.0000 |     64.0000 |     25.0000 |     23.0000 |     34.0000 |               0.0274 |                      1.0000 |      33.9564 |    -118.3570 |         39.6433 |                   0.4589 |

### B-minus-Init, k=5

| Class   |   Tracts |   Residents |   Population share (%) |   Median persons | Initial service (%)          | Spectral impact              | Dependency HHI               | B (deficit h)                    | Delta B (deficit h)             | SOVI (0-100)                     | Population (persons)                     | Building stock (2022 USD million)     |
|:--------|---------:|------------:|-----------------------:|-----------------:|:-----------------------------|:-----------------------------|:-----------------------------|:---------------------------------|:--------------------------------|:---------------------------------|:-----------------------------------------|:--------------------------------------|
| D1      |      748 |     3178162 |                35.0500 |        4142.5000 | 0.082 / 0.000 [0.000, 0.218] | 0.007 / 0.000 [0.000, 0.009] | 0.827 / 0.831 [0.656, 1.000] | 30.776 / 30.573 [25.779, 34.957] | 1.357 / 0.976 [0.372, 2.195]    | 79.140 / 81.835 [57.460, 96.101] | 4248.880 / 4142.500 [2605.400, 6002.400] | 574.615 / 443.049 [226.153, 904.347]  |
| D2      |      724 |     2840529 |                31.3300 |        3876.5000 | 0.042 / 0.000 [0.000, 0.104] | 0.056 / 0.001 [0.000, 0.205] | 0.451 / 0.450 [0.314, 0.593] | 33.789 / 32.795 [29.708, 41.151] | 1.770 / 1.146 [0.705, 3.090]    | 82.651 / 86.175 [62.475, 97.550] | 3923.383 / 3876.500 [2463.900, 5563.900] | 449.231 / 379.600 [220.360, 733.781]  |
| D3      |      487 |     1821582 |                20.0900 |        3583.0000 | 0.058 / 0.000 [0.000, 0.050] | 0.059 / 0.006 [0.000, 0.188] | 0.674 / 0.662 [0.405, 1.000] | 35.557 / 35.875 [29.199, 42.259] | 1.975 / 1.231 [0.448, 4.765]    | 32.960 / 32.400 [9.682, 57.050]  | 3740.415 / 3583.000 [1974.600, 5660.000] | 787.596 / 661.619 [332.993, 1410.542] |
| D4      |      221 |      772418 |                 8.5200 |        3441.0000 | 0.010 / 0.000 [0.000, 0.015] | 0.797 / 0.834 [0.561, 0.962] | 0.643 / 0.638 [0.360, 0.925] | 36.683 / 38.126 [31.543, 40.435] | 1.935 / 2.059 [0.527, 2.498]    | 52.849 / 48.900 [15.140, 93.000] | 3495.104 / 3441.000 [2201.000, 4993.000] | 601.477 / 500.510 [286.313, 1114.701] |
| D5      |      119 |      453831 |                 5.0100 |        3835.0000 | 0.103 / 0.000 [0.000, 0.511] | 0.062 / 0.004 [0.000, 0.252] | 0.474 / 0.420 [0.234, 0.765] | 42.245 / 41.035 [36.189, 48.345] | 13.226 / 12.715 [9.346, 17.868] | 51.555 / 46.490 [11.714, 92.324] | 3813.706 / 3835.000 [1875.000, 5701.600] | 721.131 / 562.275 [271.726, 1110.902] |

|   Saved zero-based ID |   Q1_tracts |   Q2_tracts |   Q3_tracts |   Q4_tracts |   hospital_incidence |   added_zero_housing_tracts |   median_lat |   median_lon |   p90_radius_km |   maximum_quadrant_share |
|----------------------:|------------:|------------:|------------:|------------:|---------------------:|----------------------------:|-------------:|-------------:|----------------:|-------------------------:|
|                0.0000 |     24.0000 |    227.0000 |    268.0000 |    229.0000 |               0.0548 |                      1.0000 |      34.0096 |    -118.1948 |         36.7269 |                   0.4398 |
|                1.0000 |     13.0000 |    166.0000 |    248.0000 |    297.0000 |               0.0442 |                      4.0000 |      34.0559 |    -118.2676 |         31.9004 |                   0.3108 |
|                2.0000 |    377.0000 |    103.0000 |      7.0000 |      0.0000 |               0.0287 |                      2.0000 |      34.1010 |    -118.3431 |         40.1916 |                   0.4682 |
|                3.0000 |    104.0000 |     53.0000 |     33.0000 |     31.0000 |               0.0633 |                      0.0000 |      34.0495 |    -118.3944 |         25.0973 |                   0.4389 |
|                4.0000 |     60.0000 |     17.0000 |     20.0000 |     22.0000 |               0.0168 |                      1.0000 |      33.9571 |    -118.3569 |         31.1737 |                   0.5462 |

## What changes scientifically?

**A/k3: three broad joint patterns.** D1 covers 63.30% of residents: low mean spectral importance (0.0154), lower-than-cohort B (30.87 h) and Delta B (1.38 h), but above-cohort SOVI (77.66) and population. D2 covers 30.66%: larger mean spectral importance (0.2742), B 37.73 h, Delta B 2.03 h, and lower mean SOVI 49.96. D3 covers 6.04%: much larger logistics penalty (12.45 h versus cohort P90 4.91 h), B 41.06 h, and lower dependency HHI 0.465; its SOVI 54.12 is mixed, not uniformly Q4. These are broad contrasts, not homogeneous resident experiences.

**A/k4: principally adds a geographically local initial-state class.** The extra class is the same 34 Q-dependent tracts, not a new region-wide recovery/vulnerability regime. The 141-tract high-Delta class is unchanged. From A/k3 D1, 1,319 stay in the broad low-importance class and 32 join the rare class; two rare tracts come from D2. Eleven other D2 tracts switch to the broad class. A/k4 is defensible when explicit rare model-state geography is an author objective; its additional resolution is not independently justified by having four panels or by seed stability.

**A/k5: adds a substantive structural distinction, with modest recovery separation.** D4 has 225 tracts/8.72% of residents, mean spectral impact 0.7909 (above cohort P90 0.4628), B 36.76 h, Delta B 1.94 h, SOVI 53.66. D3 has 558 tracts/21.00% of residents, impact 0.0578, B 35.48 h, Delta B 1.87 h, SOVI 36.58. Thus k5 distinguishes higher structural importance from a lower-SOVI moderate-recovery pattern; it does **not** establish five distinct recovery-time regimes. The high-Delta class is 148 tracts, and the Q-dependent 34 remain. This is a global repartition, not a purely hierarchical split: A/k4 D3 divides into 431, 215, 135 and 13 tracts across A/k5 D3/D4/D2/D5.

**B/k3-k5:** the same broad disruption/recovery contrasts persist. B/k4 emphasizes the stock/SOVI boundary (mean stock 503 versus 754 million USD; mean SOVI 81.46 versus 38.67), while B/k5 again separates a high-impact class (229 tracts, impact 0.7839), a lower-SOVI class (607, SOVI 38.07), a high-Delta class (148, Delta 12.01 h), and the same rare 34. Stock is not a unique new outage-burden class; it changes membership and exposure emphasis.

**A-minus-Init:** k3 already separates a 223-tract high-impact group (impact 0.7969) because remaining RQ1 budgets increase. At k4, two large groups chiefly differ in HHI (0.836 versus 0.476) rather than SOVI (68.54 versus 70.37); this is less balanced as a broad vulnerability typology. k5 separates HHI, SOVI, high impact and high Delta, with no standalone Q group.

**B-minus-Init:** k3 resembles the A ablation; k4 separates high SOVI/lower stock (1,279) from lower SOVI/higher stock (644), high impact (230) and high Delta (146). k5 adds an HHI contrast within the higher-SOVI population. This explains model dependence; it is not evidence authorizing a new ablated primary model.

## Membership, population, seed and geographic limitations

All class means coexist with the reported P10-P90 ranges. Quartile counts and actual within-class distributions must be used instead of treating cluster centroids as attributes of every resident. The eight additional zero-housing tracts are distributed among ordinary multi-hundred-tract classes; none is in the rare 34, and no singleton class arises in these fits. Tract 06037980015 is in the rare group but is already in the residential cohort; its 9800 code alone is not a verified land-use designation.

Five-seed ARIs are close to one for all candidates. Existing four-quadrant training perturbations are less stable; A/k3 median ARI is 0.705, A/k4 0.728, A/k5 0.701; B/k3 0.668, B/k4 0.698, B/k5 0.851. These coarse, saved train/predict stress tests are not new physical simulations, neighborhood-boundary validation or a k-selection rule. The rare group remains exact in three of four quadrant perturbations, but merges with other tracts when the southwest quadrant is withheld. The individual class geography is reported as official-point median latitude/longitude, radius and quadrant share; no unverified neighborhood polygons or spatial contiguity constraint is imposed.

## Downstream descriptions, not independent validation

Original Q1-Q4 membership is not recomputed and shares the SOVI input. T80, self/threshold/source burden decomposition, and Unconstrained B are alternative summaries of the same frozen realizations, not independent validation. Hospital-tract incidence uses an externally located facility flag, but is not all residents' electricity-dependent health need. Additional policy trajectory evaluation was not necessary for the present interpretation and no policies were rerun. The reports do not establish causality between SOVI and recovery.

## Recommendation

Seven-variable A remains the better-aligned primary candidate. **k3 is the parsimonious recommendation for a broad three-RQ community comparison; k5 is a defensible conditional alternative when a separate structural-criticality class is essential.** k4 is specifically useful for local rare-source-state interpretation, not an automatic compromise or optimum. No k is promoted; the author must decide whether broad regional comparison or finer structural resolution is the intended use.
