# Seven versus eight: construct interpretation

**AUTHOR REVIEW - NOT FORMAL STAGE 7.**

**Recommend A as the primary candidate; retain B as an economic-stock extension, not a demonstrated improvement.** The previous authenticated audit finds log BUILDVALUE conditional linear R2=0.2804/VIF=1.3896 and random-tract spline CV R2=0.3177: stock is not a mechanical duplicate. It measures Hazus building stock in 2022 USD on 2020 Census support, NRI March 2023 v1.19, not power demand, household wealth or economic interruption damage. Statistical distinctness alone does not make it necessary for RQ3.

## k-specific interpretation

k3 retains three broad patterns with or without stock. k4 changes the large-class SOVI/stock boundary substantially (A/B seed42 ARI about 0.601); it strengthens a contrast between higher-SOVI/lower-stock and lower-SOVI/higher-stock tracts but adds no new unique stock-exposure class. k5 retains the same high-impact, lower-SOVI, high-logistics and Q-dependent patterns (A/B ARI about 0.801). B's 607-tract lower-SOVI class has mean stock 784 million USD versus A's comparable 558-tract class at 706 million. B/k5's high-impact class has 229 tracts versus A's 225. These changes are substantive membership reallocations, not merely renamed IDs; transparent Hungarian maximum-count matching and complete transition counts are provided.

|      k |    seed |    ARI |   matched_unchanged |   changed |   fraction_changed |
|-------:|--------:|-------:|--------------------:|----------:|-------------------:|
| 3.0000 | 42.0000 | 0.8754 |           2219.0000 |   80.0000 |             0.0348 |
| 4.0000 | 42.0000 | 0.6014 |           2003.0000 |  296.0000 |             0.1288 |
| 5.0000 | 42.0000 | 0.8022 |           2150.0000 |  149.0000 |             0.0648 |

## Budget confounding and interpretive limits

A-to-B both adds stock at 1/12 and halves the population budget from 1/6 to 1/12; SOVI stays 1/6 and RQ3 total remains 1/3. Therefore a change is not a pure stock-addition effect. The existing prior equal-RQ3 sensitivity is preserved but not promoted or newly refitted. Algebraic contributions cannot uniquely attribute new membership to asset information versus population-budget reduction. No tailored weights are selected for preferred profiles.

All 2,299 stock values are complete/positive, but upstream frozen population vintage is not externally authenticated. The eight zero-housing additions span stock from 7.24 million to 3.19 billion USD and do not generate an isolated rare class. The rare 34 are identical across A/B k4/k5, and remain exact after the saved asset-P99 leaveout training stress; they are not an extreme-stock artifact. High stock does not identify household wealth, and neither FEMA EAL/ALR nor RISK enters these candidates.

Seven coordinates sufficiently cover initial service, spectral importance, dependency concentration, total and extra logistics burden, social vulnerability and exposed residents. B is warranted only if the author explicitly broadens RQ3 to building-asset exposure and accepts that its consequences are not quantified. Its stronger RQ3 separation is partly mechanical from additional stock contrast, not validation. No new economic outcome, outage-loss estimate or formal typology is claimed.
