# July-to-revised Supplement crosswalk

Source: protected July `Submission_Package/Supplementary_Material.pdf`, pages 2–17. The protected file remains untouched. Decisions below concern the revision supplement only.

| July item | July content | Disposition | Revised item and reason |
| --- | --- | --- | --- |
| Figure S1 | Four-hazard substation damage severity | KEEP_UPDATE; STAYS_IN_SUPP | New S1 formal 1,000-realization DS severity. |
| Figure S2 | Four-hazard initial tract supply CDF | KEEP_UPDATE; STAYS_IN_SUPP | Revised S1b projects the 4,000 frozen unconstrained initial event states onto M1 tract weights. |
| Figure S3 | Initial tract supply spatial maps | KEEP_UPDATE; STAYS_IN_SUPP | Revised S1c uses the same frozen four-hazard tract projection. |
| Figure S4 | Correlations among station priority metrics | REMOVE | Not needed to explain the frozen direct-community incumbent; formal policy provenance and GA search are clearer in S5. Original remains in July archive. |
| Figure S5 | Task-to-task road travel matrix | KEEP_UPDATE; STAYS_IN_SUPP | Revised S2a uses the retained directed 92×92 matrix. |
| Figure S6 | Historical unconstrained tract T80 maps | KEEP_UPDATE; STAYS_IN_SUPP | Revised S2b plots frozen event-state tract T80, conditional on reaching 80%, with unreached fractions preserved in source CSV. |
| Figure S7 | SVI-weighted recovery trajectories | REPLACE | S7 absolute Q1–Q4 burdens and tract effects answer the distributional concern; weighted T80 is not an equity measure. |
| Figure S8 | Population vs SVI-weighted historical T80 dumbbells | REPLACE | S6 full formal strategy table plus S7 group outcomes. No misleading equity interpretation. |
| Table S1 | July historical strategy AUC/T80/makespan, including superseded GA labels | REPLACE | S6a/S6b formal 92-station baseline and resource tables; July values are not revised science. |
| Figure S9 | IDW threshold vs candidate concentration | KEEP_UPDATE; STAYS_IN_SUPP | S3c/S3d formal no-cutoff/1%/3% outcome sensitivity and candidate benchmark; unchanged M0/M1 distinction. |
| Figure S10 | July rank stability across sensitivity settings | REPLACE | S3 mapping, S4 gate, S6 OFAT, and S7 equity-informed paired comparisons; no July rank inference reused. |
| Figure S11 | PCA scree | KEEP_UPDATE; STAYS_IN_SUPP | S8a uses frozen formal Stage 7 PCA values. |
| Figure S12 | K-means elbow | KEEP_UPDATE; STAYS_IN_SUPP | S8b uses frozen formal Stage 7 diagnostic. |
| Figure S13 | PCA loadings | KEEP_UPDATE; STAYS_IN_SUPP | S8c uses frozen formal Stage 7 loadings. |

New reviewer-driven additions include S3a/S3b mapping external consistency and outcomes, S4a/S4b source-loss/path diagnostics, S5 five-seed GA reproducibility, S7 vulnerability-first tradeoff/beneficiary maps, and S8 formal cluster/hotspot maps. Existing paper-ready equity figures were copied with their source CSVs; they were not recomputed from new samples. No July figure is deleted from the July archive.
