# Figure v2 draft captions

These are synchronized draft captions for author review; no final figure selection is implied.

## Fig01_Revised_Analytical_Framework

Revised analytical framework. Four fixed hazard scenarios provide station-level PGA inputs for realization-specific damage-state sampling. Network-side modeled service requires station functionality and source reachability through the production topology gate; it does not represent load flow, generation adequacy, transmission capacity, or delivered MW. The utility-compatible mapping distributes station service to the 2,315-tract domain. Frozen repair policies operate on realization-specific damaged tasks using directed travel and crew dispatch. Downstream evaluation reports service recovery, burden, critical-service and vulnerability-group outcomes, and descriptive community typology. The bounded SCE capacity analysis is a robustness layer and is not applied as a new production gate.

## Fig02_System_Network_Mapping_and_Public_Site_Check

System representation and public-site mapping comparison. (A) Physical CEC transmission/substation context. (B) Simplified retained topology; the formal graph contains 92 stations, 318 edges, and 14 active Core sources. (C) Revised utility-compatible tract dependency, displayed as mapped substations per tract; this count describes mapping structure and is not a validation statistic. (D) Public-site agreement for the 337 tracts with comparable site evidence: any candidate match means at least one mapped candidate matches a public site; top-1 tests the highest-weight candidate; top-3 tests whether any of the three highest-weight candidates matches. Values compare the frozen July baseline and utility-compatible mapping on the same 337-tract set. The earlier 342-tract crosswalk is a different evidence set (316 tracts overlap; 26 old-only and 21 current-only) and its values are not pooled with these results. Public-site agreement is not feeder or service-territory ground truth and is not a validation of the full service/recovery model. The public-site percentage axis is explicitly shown from 80% to 100%.

## Fig03_Hazard_Service_Loss_and_Unconstrained_Baseline

Hazard context, modeled service-loss components, and unconstrained baseline. (A) Each box summarizes 92 station-level mean damage states, where each station value averages 1,000 frozen physical realizations; the boxes describe spatial heterogeneity across stations, not Monte Carlo uncertainty. (B) Empirical distribution across tracts of mean initial modeled service, with one tract mean formed from the frozen realization archive for each hazard. (C) Population-weighted integrated burden decomposition for Hospital-first under the 57-crew, D1 repair-duration case; local physical damage, functionality-threshold loss, and source-path loss are integrated over the common 0-480 h horizon. The source-path shares are 4.3% for Long Beach, 8.7% for San Fernando, 14.9% for Northridge, and 11.8% for 2pc50. Cross-hazard differences also reflect the adopted split between historical-hazard and current 2pc50 fragility parameter sets, so they cannot be attributed to PGA alone. (D, left) Distribution across 1,000 frozen 2pc50 realizations of population-weighted T80 for the Unconstrained reference; all 1,000 reached T80 and none is assigned the 480 h horizon as a substitute. (D, right) Mean tract T80 among realizations in which the tract reached 80% service; gray denotes no reached mean. The population-level realization T80 and tract-level conditional mean T80 are different estimands.

## Fig04_All_Policy_Recovery_and_Outcomes

Recovery and outcomes for all eight distinct scheduled policies and the Unconstrained reference under 2pc50 and the 57-crew, D1 repair-duration case. Panel A shows the mean population service-availability proxy over 0-120 h; the outcome summaries use the full 0-480 h horizon. Panel B reports population-weighted service burden, population T80, hospital-linked tract burden, and source-path-related burden. Dots are means across 1,000 frozen realizations and whiskers are the 5th-95th realization range, not confidence intervals. Strategies use matched physical realizations. Direct-community has the same frozen sequence as Impact-first and is not shown as a separate policy. Source-path-related burden is a modeled loss component, not a measure of delivered power or capacity.

## Fig05_Distributional_Outcomes_and_Reference_Sensitivity

Distributional outcomes and reference sensitivity under 2pc50 and the 57-crew, D1 repair-duration case. (A) Absolute tract burden in the lowest through highest social-vulnerability quartiles for Impact-first, Hospital-first, Degree-first, and Vulnerability-first; whiskers show 5th-95th realization ranges. (B) Policy mean population-weighted service burden versus mean highest-vulnerability-quartile burden for the full set of eight distinct scheduled policies and Unconstrained. (C) Matched realization change under Vulnerability-first relative to Impact-first, Hospital-first, and Degree-first; negative values indicate lower burden for burden-valued metrics. The five hour-scale outcomes share the displayed hour axis; the Gini change uses its own labeled unitless axis. Population-weighted Gini equals 0 under equal tract burden and increases as tract burdens become more unequal. (D) Continuous tract-level mean paired burden change, Vulnerability-first minus Hospital-first, across matched frozen realizations. The map colors show mean effects, not per-realization improved population or statistical significance. Q4 denotes the highest social-vulnerability quartile; Q1 denotes the lowest.

## Fig06_Resource_Response_of_Policy_Outcomes

Resource response of four policy outcomes under 2pc50 for the frozen D1 duration case. Each panel compares the 29-crew and 57-crew cases for Impact-first, Hospital-first, Degree-first, and Vulnerability-first. Dots are means and whiskers are the 5th-95th realization range from 1,000 frozen outcomes per policy/resource case. The panels show population-weighted service burden, highest-vulnerability-quartile burden, absolute Q4-Q1 burden separation, and hospital-linked tract burden. Q1 and Q4 denote the lowest- and highest-social-vulnerability quartiles. These scenario results test how modeled resource availability changes outcomes; they do not establish a universal direction across unshown hazards or other resource/duration cases.

## Fig07_Community_Typology_and_Hotspots

Harmonized Stage 7 community typology and hotspot screening for 2pc50. (A) Means for six selected features are shown as z-scores across the five cluster-level means; the values are not tract-level z-scores. (B) Residential typology membership for 2,291 of 2,315 study tracts using the fixed cluster-ID color palette. The 24 tracts outside residential typology are hatched gray and are not assigned a cluster. (C) Official combined slow-vulnerable hotspot score; missing scores remain unclassified. Cluster labels describe community typology and the hotspot score is a screening indicator, not a repair priority, intervention ranking, or independent causal validation.

## FigS05_GA_Reproducibility

Frozen five-seed genetic algorithm (GA) evidence for 2pc50 planning. (A) Best-so-far objective traces for the five retained seeds. (B) The existing convergence summary records no seed improving the frozen incumbent; the objective scale is shown without claiming global optimality. (C) The retained sequence is Impact-first, and Direct-community is sequence-equivalent rather than an additional scheduled policy. The figure reports only existing planning outputs; it does not rerun GA or select policies using evaluation realizations.
