# Manuscript-facing captions draft

Artwork basis: `a2a3c222b6c9180cc6b1c83cebe21c1d15a33ea6`.

Author-review allocation: Figure 1 uses `Fig01_Submission_Layout_Candidate`; Figures 2–7 and Supplementary Figures S1–S13 comprise the working submission set. S14/S15 remain internal evidence; S16 remains a review aid. This document does not promote artwork or alter the figure files.

## Figure 1. Analytical framework linking earthquake damage, network service, restoration and community outcomes

The framework connects five analytical stages: transmission-network topology and tract–substation dependency; scenario-specific earthquake damage and residual substation functionality; source-connected network service and dependency-weighted tract service; unconstrained and logistics-constrained restoration; and community recovery, vulnerability and hotspot outcomes. Inputs include transmission and substation geometry, ground-motion and fragility information, repair durations, road travel and repair-yard locations, hospital-linked tracts, population and social-vulnerability information. Restoration priorities determine the order of substation repair under crew and travel constraints. Tract outcomes summarize the resulting modeled service trajectories and support sensitivity comparisons and community typology analysis. Source connectivity is a condition of modeled service availability, not a calculation of delivered power or electrical adequacy.

## Figure 2. System representation and tract-to-substation mapping

(A) Physical transmission lines and substations from the California Energy Commission GIS data. (B) Substation-to-substation connection paths derived from that physical network. The geographic content of A and B is the original system representation. (C) Utility areas used to restrict tract-to-substation assignments to compatible utilities; tracts with other or uncertain utility assignment use the general candidate pool. (D) Comparison with public SCE substation records for 337 comparable tracts. A match means that at least one substation assigned to a tract is also in its public-record comparison set. The three tests use all positive-weight assigned substations, the highest-weight assigned substation, or the three highest-weight assigned substations. The distance-based baseline and utility-compatible mapping respectively match 320/337 and 329/337 tracts using all assignments, 296/337 and 302/337 using the highest-weight assignment, and 317/337 and 324/337 using the three highest-weight assignments. The separate 342-tract crosswalk is a different set: 316 tracts are shared, 26 occur only in that earlier set and 21 only in this 337-tract set; the denominators are not pooled. This agreement supports the mapping but is not feeder-level ground truth or validation of electricity delivery.

## Figure 3. Earthquake damage, service-loss mechanisms and unconstrained recovery

Results for Long Beach, San Fernando, Northridge and 2pc50. (A) Substation mean damage states across saved realizations; box whiskers show the 5th–95th range across substations. (B) Distributions across tracts of mean initial modeled service availability. (C) Unconstrained population-weighted cumulative service loss over 0–480 h, decomposed into substation damage, the functionality threshold, and loss of a source path. The three percentages at the right of each row give these respective component shares of that row’s mean total loss, in legend order. No component is singled out for annotation. T80 is the time after the earthquake at which modeled service first reaches 80%. (D) Distribution of population-weighted T80 over the 1,000 saved physical realizations of 2pc50 under Unconstrained recovery. (E) Mean of realization-specific tract T80 values conditional on that tract reaching T80. A tract not reaching T80 does not contribute a finite T80 to that conditional mean; this is not the T80 of the mean recovery curve. T80 and cumulative service loss answer different questions: a threshold-crossing time versus an integral over the 480-h horizon. Historical hazards and 2pc50 use different fragility parameterizations and therefore are not a pure comparison of ground-motion intensity. Modeled service does not measure delivered electricity.

## Figure 4. Restoration priorities, community service loss and recovery time

(A) Mean population-weighted modeled service availability for all eight scheduled policies and Unconstrained under 2pc50 at the reference resource condition. Impact-first, Hospital-first, Degree-first, Vulnerability-first and Unconstrained use stronger strokes; the remaining policies remain visible with lower opacity. No decorative point markers are superposed on recovery curves. Only 0–100 h is displayed. (B) Means and 5th–95th realization ranges for population-weighted service loss over all tracts, population-weighted service loss within the highest social-vulnerability quartile (Q4), equal-weight mean service loss in hospital-linked tracts, and population-weighted T80. All policies use 1,000 physical realizations shared across policies; the ranges are outcome ranges, not confidence intervals. Service loss in hours is the integral of one minus modeled service availability over 0–480 h: for example, 0.5 availability for 2 h contributes 1 unavailable-service hour. It is not instantaneous loss, an electricity quantity or a clinical-capacity estimate. T80 is the time to 80% modeled service and does not duplicate the loss integral. Source-path loss decomposition is presented in Figure 3 and source diagnostics, rather than as another community outcome here. Centrality-first prioritizes the network lambda2-impact metric; Impact-first prioritizes mapped population impact. These remain distinct policies. Direct-community is sequence-equivalent to Impact-first and is reported once.

## Figure 5. Vulnerability-targeted restoration and distributional consequences

Results for 2pc50 at the reference crew condition and repair-duration multiplier 1.00. (A) Mean population-weighted service loss across all tracts versus mean loss within Q4 for all eight scheduled policies and Unconstrained. The first key row contains the four emphasized policies shared by A/B; the second contains the five additional policies shown in A only. Points are mean outcomes, not two-dimensional uncertainty regions. (B) Population-weighted service loss within Q1–Q4 for the four policies in the first key row; Q1 is the lowest and Q4 the highest social-vulnerability quartile. Dots are means and whiskers are 5th–95th realization ranges, not boxplots, standard deviations or confidence intervals. (C/D) Vulnerability-first compared with Hospital-first (gray circles), Impact-first (orange squares) and Degree-first (open green triangles), as identified in the common C/D comparison key. Each reference is a different comparison, not a Vulnerability-first variant. C reports service-loss changes in all tracts, Q4, absolute Q4–Q1 separation and hospital-linked tracts, in that order. D reports changes in the population-weighted Gini coefficient on its own dimensionless axis. A Gini of 0 represents equal tract loss; larger values mean more unequal tract loss. Negative change means a lower value under Vulnerability-first. Means and 5th–95th ranges use 1,000 differences between outcomes under the same physical realization; they are not bootstrap confidence intervals. Hospital-first and Impact-first are the primary reported references; Degree-first provides reference sensitivity. Absolute Q4–Q1 separation is the absolute value of the quartile difference within each realization, then summarized. It measures distance, not direction. The signed Q4–Q1 difference preserves which quartile has more loss and is retained in the companion review evidence; the mean absolute difference is not generally the absolute difference of means. (E) mean tract-level distributional effects on service loss compared with Hospital-first and Impact-first, the two references with saved tract-level effect tables, using identical map extent and a common symmetric color scale. A Degree-first map is not available in the saved tract-effect tables; its summary comparisons remain visible in C/D. Teal indicates less loss and brown more loss under Vulnerability-first; the neutral tint marks values near zero. These maps show mean effects, not statistical significance or per-realization benefited population. Service loss integrates one minus modeled service availability over 0–480 h. Hospital-linked tract loss is an equal-weight tract mean, not hospital electricity delivery or clinical capacity. No one metric establishes a most-equitable policy.

## Figure 6. Resource dependence of restoration-policy contrasts under 2pc50

Within each tested condition, points compare Vulnerability-first with Hospital-first (gray circles), Impact-first (orange squares), and Degree-first (open green triangles), using 1,000 physical realizations shared across policies. The left column varies crew availability while repair duration is held at multiplier 1.00; the right column varies repair duration while crew availability is held at the reference level. Crew multipliers are 29/57, 1, 86/57 and 2, displayed to one decimal as 0.5, 1.0, 1.5 and 2.0; duration multipliers are 0.75, 1.00, 1.25 and 1.50. Panels A/B show population-weighted service loss across all study tracts; C/D show service loss in Q4, the highest social-vulnerability quartile; E/F show the per-realization absolute Q4–Q1 separation, summarized over realizations; G/H show the equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Values are Vulnerability-first relative to the named reference: negative loss changes indicate lower modeled loss, while positive absolute-separation changes indicate greater between-group separation, not a change in Gini. Whiskers reproduce the 95% percentile-bootstrap confidence intervals for the mean distributional effect from 10,000 resamples; they are not 5th–95th realization ranges. For Degree-first in G/H, only mean distributional effects are shown because no corresponding saved bootstrap interval is available; no interval is inferred from the other references. Both columns use the same hour scale within each outcome. Crew and duration are separate one-factor scenario families, without untested-level interpolation or crew-by-duration interaction estimates. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Figure 7. Community recovery–vulnerability typology and spatial hotspots

(A) Distributions of six descriptive features by community cluster under 2pc50; dashed lines mark cluster medians. (B) Standardized cluster profiles for recovery time (T80), pre-1970 housing share, population density, National Risk Index (NRI) risk score, NRI building value, and social vulnerability score. FEMA's National Risk Index documentation calls this metric the Social Vulnerability Score; the v1.19 data field used here is SOVI_SCORE, derived from the CDC/ATSDR Social Vulnerability Index 2020. It is not the older University of South Carolina/HVRI SoVI. These six profile features are descriptive and are not the full eleven-feature clustering input. (C) Cluster membership for 2,291 eligible residential tracts. (D) Hotspot score; outlines identify the ten highest-ranked tracts on this panel only. The study domain contains 2,315 tracts, including 24 not-applicable tracts shown as N/A rather than as zero or low vulnerability. Clusters describe community typology; the hotspot score is descriptive and is not a validated intervention or repair-priority ranking.

## Supplementary Figure S1. Substation damage severity across four earthquake scenarios

Station-specific mean damage states under Long Beach, San Fernando, Northridge and 2pc50, each based on 1,000 evaluation realizations at 92 substations. Boxes show the median and interquartile range across station means; whiskers extend to the most extreme observations within 1.5 interquartile ranges of the box. All individual station means, including those beyond the whiskers, are shown with the same dot style; a separate flier layer is not added. These summaries describe between-station heterogeneity, not 5th–95th realization ranges or confidence intervals. Historical scenarios and 2pc50 use different fragility parameterizations, so differences do not isolate ground-motion intensity.

## Supplementary Figure S2. Initial modeled tract service availability across four earthquake scenarios

Maps of tract mean initial modeled service availability for Long Beach (A), San Fernando (B), Northridge (C) and 2pc50 (D). Each tract mean is averaged over 1,000 realizations per hazard. All panels use the production utility-compatible tract–substation mapping and share the same geographic extent and 0–1 availability scale. The four spatial maps complement the initial-service distribution in Figure 3 without repeating that distribution. Availability is a dependency-weighted modeled service proxy, not delivered electricity or MW. Historical scenarios and 2pc50 have different fragility parameterizations; the comparison is not pure ground-motion-intensity sensitivity.

## Supplementary Figure S3. Crew origins and directed travel inputs

(A) Crew origins from the reference allocation table, classified by utility, and substations on the study-area tract background. The inset enlarges the geographically adjacent downtown origins; positions are unchanged and marker size does not encode crew allocation. (B) Directed task-to-task road-travel times, with rows denoting origins and columns destinations; values are in hours. These geographic and travel inputs support the logistics-constrained restoration model and are not resource-response outcomes.

## Supplementary Figure S4. Static network criticality and dynamic network recovery

(A) Targeted and random substation-removal comparisons. The network λ2-impact attack metric describes topology impact and is distinct from the population-oriented Impact-first restoration policy; removal curves do not establish optimal repair sequences. (B/C) Mean largest-connected-component fraction and mean degree within that component during 2pc50 recovery with 57 crews and repair-duration multiplier 1.00. The fraction is component size divided by the full modeled station count. Curves cover 0–120 h for all eight scheduled policies and Unconstrained; no interval is encoded. B and C share one policy legend and the policy color/line identity used in Figure 4. Source-path service-loss outcomes are presented in the main figures rather than repeated here. Connectivity describes modeled network structure, not delivered MW or electrical adequacy.

## Supplementary Figure S5. Genetic algorithm search and planning reproducibility

Genetic algorithm (GA) search uses 64 independent 2pc50 planning realizations and five search seeds. (A) Generation-mean candidate cumulative service-loss objectives for each seed, with the Impact-first incumbent as the reference; lower loss is better. (B) The seven original fixed-rule planning incumbents and the retained GA incumbent. All five searches completed without finding a sequence that improved on Impact-first within the tested search budget. Evaluation realizations were not used to select the strategy. The retained sequence equals Impact-first and therefore does not constitute an additional scheduled policy; the result does not prove global optimality.

## Supplementary Figure S6. Mapping support and sensitivity

(A) Hospital-first population-weighted service-loss differences under 2pc50 across mapping cutoffs, relative to the 3% production cutoff. (B) The distance-based baseline and utility-compatible mapping are compared with SCE substation records for the same 337 comparable tracts. Any positive-weight assignment matches 320/337 versus 329/337 tracts; the highest-weight assignment matches 296/337 versus 302/337; and the three highest-weight assignments match 317/337 versus 324/337. Top candidates are ranked by mapping weight, not by a general nearest-site rule. This is supporting agreement, not accuracy, feeder validation or service-territory ground truth. (C) For each tract, the magnitude of the difference in mean modeled service loss obtained using utility-compatible versus distance-based mapping, under the same 2pc50 Hospital-first condition. The curve gives the cumulative share of tracts at or below each difference. Of 2,315 tracts, 246 have a difference greater than 1 h. This identifies where outcome attribution is sensitive to the dependency mapping; it is not a policy comparison, a measured prediction error, or evidence that the mapped electricity supply is known. Service-loss integrals cover 0–480 h.

## Supplementary Figure S7. Dynamic source connectivity and static alternative-route reliability

(A/B) Dynamic results from 1,000 recovery realizations under 2pc50, 57 crews and repair-duration multiplier 1.00, displayed over 0–120 h. The plotted probabilities are averaged over stations using their population-dependency weights. The full-network quantity is the unconditional joint probability that a station is functional and connected to at least one active Core source, rather than a product of marginal probabilities. (A) Impact-first and Hospital-first comparisons: solid curves denote the full network and dashed curves the fixed precomputed most-reliable path. (B) Increase in joint connection probability contributed by alternate routes for all eight scheduled policies. The fixed path is selected from 2pc50 fragility before recovery, not reoptimized at each time. (C) Static conditional source reachability given that the target station is functional. (D) Static full-network reliability gain beyond the fixed most-reliable path. Static estimates combine the analytical fixed-path probability with a same-state Monte Carlo estimate of the full-connection event outside that path, using 100,000 independently sampled station states; they differ from the dynamic joint quantity. Zero estimated additional-route gain does not establish the absence of a true gain. Core sources use separate triangles and their own station operational probabilities; edges have no independent failure probability in this station-failure model. Both station color scales remain linear, from zero to the largest displayed value. These probabilities do not represent delivered MW, generation adequacy or electrical capacity. Policy keys use the same line styles as their curves; no marker denotes a policy in A/B. In A, solid and dashed lines instead distinguish full-network and fixed-path quantities. Four explanatory policies are emphasized in B; all four other scheduled policies remain visible. Graph connections in C/D join the same station coordinates; Core sources are the triangles shown in their separate key.

## Supplementary Figure S8. Facility planning limits and the OLINDA-bound sensitivity

(A) SCE 2026 Grid Needs Assessment facility loading for 34 same-facility, voltage-level planning rows across 28 substations with simultaneous forecast demand and provider-defined limits. Marker shapes identify low-side voltage. The 100% line is the provider-defined planning limit, not an earthquake failure or overload threshold. OLINDA 66/12 is the only internally consistent row above this limit, at 109.04%. (B) Capacity-induced modeled service loss under 2pc50, 57 crews and repair-duration multiplier 1.00, integrated over 0–480 h using the same 1,000 physical realizations per policy. The left panel uses the primary evidence-supported domain: 676 tracts classified as strict SCE in the utility metadata, with positive original mapping dependency on at least one of 19 one-to-one capacity-supported SCE substations (population 2,971,782). The right panel uses the independently recomputed local binding domain: 25 tracts with positive OLINDA-induced loss (population 117,102); all four policies identify the same set. Points show population-weighted mean increments, computed with each domain's population denominator; lines show the 5th–95th realization range, not a confidence interval. The two panels use different hour scales, both beginning at zero. Original tract weights are not renormalized or reassigned; unsupported station contributions remain identical and cancel in the difference. Station service is bounded by min[modeled service, min(1, planning limit/forecast demand)]. Nine multi-facility stations are excluded from the bound; 73 of the 92 stations have no applicable bound. Only OLINDA 66/12 has a binding-capable ratio: planning limit 26.09 MW divided by forecast demand 28.45 MW. Mean increments span 0.366–0.383 h on the primary domain and 9.299–9.722 h on the local domain. Applying the ceiling does not reverse the Impact-first, Degree-first or Vulnerability-first service-loss contrast relative to Hospital-first within either domain. This does not imply that domain-specific strategy rankings equal those for the full study area. The broader 932-tract dependency set and the 337-tract public-record comparison set are diagnostic coverage sets, not the primary effect denominator. The former approximately 0.12 h estimate averaged over all 2,315 tracts and is retained only as provenance. This planning-ceiling sensitivity is not post-earthquake load flow, an estimate of earthquake overload, or evidence of full-network electrical adequacy.

## Supplementary Figure S9. Principal-component and clustering diagnostics for community typology

Diagnostics for the 2pc50 residential typology with 2,291 eligible tracts. (A) PCA scores colored by the same cluster-ID palette as Figure 7. (B) Explained variance by component. (C) Feature loadings in the standardized feature space, with log1p transformations for exposure features. (D) K-means inertia (within-cluster sum of squares) and silhouette coefficient across candidate cluster counts. These diagnostics describe dimensionality reduction and clustering support; they do not define repair or intervention priorities.

## Supplementary Figure S10. Hospital, vulnerability and population-impact repair priorities

(A) Hospital-linked tracts and substations receiving Hospital-first priority. The first five fixed sequence positions are named and highlighted in teal; priority is determined by hospital-linked tract counts, with mapped population as the tie-break. (B) Vulnerability-first highlights tracts in Q4, the highest social-vulnerability quartile, and names the first five stations in its fixed sequence. Its station score is the mapped population dependency of Q4 tracts; ties use total mapped population and station ID. (C) Impact-first names the first five stations in the population-impact sequence. This rule ranks the mapped population fraction affected by each station removal in the intact-graph scoring model; it is not simply a ranking of the population directly mapped to a station, nor proof of a globally optimal cumulative service-loss sequence. All three maps show substation priority construction, not tract repair. Named stations refer to positions in the full fixed orders; actual task queues filter those orders to damaged substations in each realization. Coordinates, mapping, quartile membership and the three orders are identical to those used in the corresponding policy evaluations. Outcome comparisons appear in Figures 4–6 and Supplementary Figures S12/S13; hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity.

## Supplementary Figure S11. Within-hazard restoration-policy contrasts

Comparisons under 57 crews and repair-duration multiplier 1.00 for Long Beach, San Fernando, Northridge and 2pc50. Each cell shows the mean distributional effect between the named scheduled policy and Unconstrained within the same 1,000 hazard-specific physical realizations. Panels show (A) population-weighted cumulative service loss, (B) population-weighted T80, (C) highest-vulnerability-quartile cumulative service loss and (D) equal-weight mean cumulative service loss in hospital-linked tracts. Loss integrals cover 0–480 h. Each panel uses a labeled symmetric hour scale centered on zero; only mean contrasts are encoded, without the corresponding 5th–95th realization ranges. Historical hazards and 2pc50 use different fragility parameterizations, so this is a cross-scenario comparison rather than pure hazard-intensity sensitivity. Direct-community is represented by its sequence-equivalent Impact-first policy.

## Supplementary Figure S12. Outcomes across crew availability

Results under 2pc50 for all eight scheduled policies. Crew-availability multipliers are 29/57, 1, 86/57 and 2, displayed to one decimal as 0.5, 1.0, 1.5 and 2.0; repair duration is held at multiplier 1.00. Panels A–D show population-weighted cumulative service loss across all tracts, highest-vulnerability-quartile cumulative service loss, per-realization absolute Q4–Q1 service-loss gap, and equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. Dots are means and whiskers are 5th–95th realization ranges across 1,000 realizations per policy and condition, not confidence intervals. These absolute-outcome ranges complement the distributional effects policy contrasts in Figure 6, and include the four other scheduled policies not used as its references. Conditions are discrete tests, without interpolation or crew-by-duration interaction estimates. Unconstrained is not a scheduled resource case, and Direct-community is represented once by Impact-first. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity. In C, the gap is the absolute difference between Q4 and Q1 group-mean service-loss integrals within each realization, taken before averaging over realizations. It measures the size of the between-group difference, without identifying which group has higher loss. It is distinct from the signed Q4–Q1 difference and from population-weighted Gini. Higher values indicate a larger high–low vulnerability service-loss gap; Panel B shows the Q4 loss level itself.

## Supplementary Figure S13. Outcomes across repair durations

Results under 2pc50 for all eight scheduled policies. Repair-duration multipliers are 0.75, 1.00, 1.25 and 1.50; crew availability is held at the reference level of 57 crews. Panels A–D show population-weighted cumulative service loss across all tracts, highest-vulnerability-quartile cumulative service loss, per-realization absolute Q4–Q1 service-loss gap, and equal-weight mean cumulative service loss in hospital-linked tracts. All loss integrals cover 0–480 h. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. Dots are means and whiskers are 5th–95th realization ranges across 1,000 realizations per policy and condition, not confidence intervals. These absolute-outcome ranges complement the distributional effects policy contrasts in Figure 6, and include the four other scheduled policies not used as its references. Conditions are discrete tests, without interpolation or crew-by-duration interaction estimates. Unconstrained is not a scheduled resource case, and Direct-community is represented once by Impact-first. Hospital-linked tract loss does not measure hospital electricity delivery or clinical capacity. In C, the gap is the absolute difference between Q4 and Q1 group-mean service-loss integrals within each realization, taken before averaging over realizations. It measures the size of the between-group difference, without identifying which group has higher loss. It is distinct from the signed Q4–Q1 difference and from population-weighted Gini. Higher values indicate a larger high–low vulnerability service-loss gap; Panel B shows the Q4 loss level itself.
