# Complete figure-set promotion-readiness audit

Baseline: `4a4e9b5fc026cfb86cfcbc25a11268db0fe1bb4d`. Actual files were opened via fresh native PDF renders and unshrunk 185-mm page previews in this audit. Earlier PASS reports were not used as visual acceptance.

**No promotion or artwork changes.** 37 actual source PDFs inspected: 7 main candidates, 16 Supplement/review candidates and 14 older alternatives. The review packet has 75 pages, with each artwork immediately followed by its current caption/note and audit observations.

## Decision meaning and set-level result

The complete set is **not ready for one-step promotion**. Individually ready candidates are not author-approved. No `READY_WITH_EXPLICIT_AUTHOR_EXCEPTION` is assigned because no explicit submission-sized small-font exception has been accepted. No confirmed formula/data error was found requiring the scientific/claim category; incomplete captions/provenance remain explicit presentation gates rather than invented scientific failures.

Preferred/review candidates: 14 NEEDS_PRESENTATION_FIX; 9 READY_FOR_AUTHOR_PROMOTION.

### Blocking cross-figure corrections

1. **Fig01:** exact July artwork still reaches 4.9-pt normal type. Restoring original artwork did not authorize a small-lettering exception. Ask author to explicitly accept that exception or authorize a separate re-layout candidate; do neither automatically.
2. **Hazard identity:** Fig03 versus S01/S02 uses different color/order/label systems. Uniform names plus color/line redundancy are required; preserve the underlying hazard definitions. Historical versus 2pc50 differences are not pure PGA sensitivity.
3. **Policy/reference identity:** Fig05 C/D references are circles, while Fig06 Hospital is gray-circle and Impact orange-square. S04/S07 dynamic policy line styles also differ from the main policy key. Quantity coding (solid full versus dashed fixed path) may justify a local override, but policy identity must stay identifiable.
4. **Mapping identity:** S06 uses a different baseline/utility-compatible color/shape key from Fig02 D. Its nearest-site wording must be reconciled with top-weight retained candidate definitions, using the same 337-tract denominator.
5. **Intervals:** Fig04 and Fig05 A/C/D use realization 5th-95th ranges; Fig06 uses saved bootstrap CIs of mean matched contrasts. S01 uses default 1.5-IQR station boxes; Hospital S10 uses default 1.5-IQR realization boxes and fliers. These are not one statistical object. Captions must state each explicitly.
6. **Captions and panel hierarchy:** S01/S02/S04/S06/S07/S08/S10 currently have short registered notes rather than complete captions. S03/S04/S08 need global panel lettering/hierarchy. S11 dark-cell annotation contrast needs correction.
7. **Supplementary provenance:** S14/S15 artwork paths are not present in the requested pushed baseline (alternate copies are also currently staged/local, not committed in that baseline). They were viewed, but must be registered with their accepted result authority before promotion. S15 logarithmic scripts are 5.25 pt.

## Per-figure decision table

`SUPERSEDED — DO NOT USE` below applies to a particular artwork version, not permission to delete scientific evidence or frozen source files. Optional S14-S16 labels do not select manuscript inclusion.

| Figure | Candidate file | Intended role | Actual size (mm) | Minimum font (pt) | Actual visual issues | Scientific wording issues | Recommended status |
|---|---|---|---:|---:|---|---|---|
| Fig01 | `results/figure_review/candidate_v2.1_layout/Fig01_Revised_Analytical_Framework.pdf` | Main candidate | 185.0 × 116.5 | 4.90 | Exact July chain preserved, but 4.9-pt normal text is unreadable at native size. No cropping; adequate page height. | Restoration of July artwork is not explicit acceptance of a small-font submission exception. Original diagram does not explicitly depict every accepted revision addition. | NEEDS_PRESENTATION_FIX |
| Fig02 | `results/figure_review/candidate_v2.1_layout/Fig02_System_Network_Mapping_and_Public_Site_Check.pdf` | Main candidate | 185.0 × 174.0 | 7.00 | 174-mm balanced 2x2; A/B geographic content retained. C eligibility pools and D value labels readable. No legend or point/value collision. | 337 comparable tracts; any/top-1/top-3 public-site agreement, not accuracy. 342 is a different earlier set (316 shared; 26 old-only; 21 current-only). C is eligibility context, not verified utility territory. | READY_FOR_AUTHOR_PROMOTION |
| Fig03 | `results/figure_review/candidate_v2.1_layout/Fig03_Hazard_Service_Loss_and_Unconstrained_Baseline.pdf` | Main candidate | 185.0 × 216.0 | 7.10 | 216-mm artwork fits native A4 body with caption on a following page. T80 map is large enough; four-stage hierarchy is readable. Hazard colors/lines distinguishable here, but conflict with S01/S02. | Baseline decomposition is Unconstrained, not Hospital-first. Map source is mean of realization-specific tract T80 conditional on that tract reaching T80 in each realization, not T80 of the mean curve. Current caption 'among reached tracts' is imprecise. A uses station 5th-95th whiskers, not realization uncertainty. | NEEDS_PRESENTATION_FIX |
| Fig04 | `results/figure_review/fig06_resource_redesign_20261002/Fig04_Readable_All_Policy_Comparison.pdf` | Main candidate | 185.0 × 205.0 | 7.00 | Improved secondary-policy lines are visible without dominating the four core comparators. All eight scheduled policies plus black Unconstrained are visible. 205-mm height and outcome labels readable; legend outside data. | Current caption correctly separates 0-100-h display from 0-480-h integration. Mean dots with 5th-95th realization ranges, not CIs. Hospital-linked metric is a tract proxy, not clinical delivery. Source-path component adds mechanism beyond aggregate outcomes. | READY_FOR_AUTHOR_PROMOTION |
| Fig05 | `results/figure_review/fig06_resource_redesign_20261002/Fig05_Separated_Quartile_Intervals.pdf` | Main candidate | 185.0 × 218.0 | 7.00 | Quartile dodge now separates intervals; C/D axes have readable real scales; map remains readable at 218 mm. Top nine-policy legend can imply A contains nine policies although A contains four. C/D references all use circles; Fig06 uses Hospital gray circle and Impact orange square. | C/D references are named, but Degree-first must be described as additional reference sensitivity, not a predeclared primary reference. E is mean tract paired effect, not significance or per-realization helped population. Gini is unitless and separate from group separation. | NEEDS_PRESENTATION_FIX |
| Fig06 | `results/figure_review/fig06_resource_redesign_20261002/Fig06_Preferred_Resource_Policy_Contrasts.pdf` | Main candidate | 185.0 × 166.0 | 7.50 | 185x166 mm; native 7.5-pt minimum. Hospital gray circles / Impact orange squares clear. Shared hour scale preserves large C29 separation; high-crew near-zero effects compress but direction and broad relative magnitude remain visible. Duration row remains legible. | Two separate OFAT families, not a calibrated continuous capacity variable. Whiskers are saved 95% bootstrap CIs of mean matched contrasts, not realization ranges. Approved finding is generally diminishing leverage, not strict monotonicity. Absolute separation is group disparity, not Gini. | READY_FOR_AUTHOR_PROMOTION |
| Fig07 | `results/figure_review/fig06_resource_redesign_20261002/Fig07_Native_Panel_Reflow.pdf` | Main candidate | 185.0 × 229.0 | 7.50 | 229-mm reflow preserves native map size and 7.5-pt minimum. Cluster legend stays below its map; top-10 outlines readable. Six profile curves plus heatmap remain dense but readable. FigS09 cluster-ID colors match. | 2,291 eligible residential typology members versus 2,315 full-domain tracts; 24 N/A tracts hatched, not assigned zero. Six displayed descriptive features are not all eleven clustering inputs. Hotspot score is descriptive screening, not repair/intervention priority. | READY_FOR_AUTHOR_PROMOTION |
| FigS01 | `results/figures/FigS01_Damage_Severity.pdf` | Supplement candidate | 185.0 × 65.1 | 7.50 | Station points/boxes readable, but older hazard colors and labels conflict with Fig03. Northridge/San Fernando/Long Beach/2% in 50 yrs order differs. No overlap. | The saved renderer feeds formal 92-station mean DS tables into July plotting. Default box whiskers are 1.5 IQR plus all station points, unlike Fig03's 5th-95th station range. Registered note is too short to define this. | NEEDS_PRESENTATION_FIX |
| FigS02 | `results/figures/FigS02_Initial_Service.pdf` | Supplement candidate | 185.0 × 202.0 | 7.50 | All four service maps use consistent extent and 0-1 scale and are readable at 202 mm. Old scenario palette conflicts with Fig03; all-solid ECDF and 2pc50 curve on the axis are less distinguishable. Composite panel hierarchy is not explicit. | 'Supply' can imply delivered electricity; use modeled tract service availability. Caption must define per-tract mean over saved realizations, the common mapping, and scenario parameterization limits. | NEEDS_PRESENTATION_FIX |
| FigS03 | `results/figure_review/fig06_resource_redesign_20261002/FigS03_Clear_Input_Labels.pdf` | Supplement candidate | 185.0 × 229.3 | 9.95 | Crew locations and travel matrix legible; old Retained station wording is removed. 229-mm stack uses noticeably larger type than main figures (minimum 9.95 pt); no consistent A/B lettering. | These are 57-crew origins and directed task travel inputs, not evidence of resource-response outcomes. Caption now says this correctly. | NEEDS_PRESENTATION_FIX |
| FigS04 | `results/figures/FigS04_Network_Criticality_and_Percolation.pdf` | Supplement candidate | 185.0 × 244.4 | 7.00 | 244-mm four-section stack is long but fits an A4 body when caption is separate. Global panel lettering inconsistent; stacked source panels reuse local A/B. Dynamic policy styles differ from Fig04; some pale thin lines compete poorly. | Static 'Impact' attack label is lambda2 network impact, not population-oriented Impact-first. Static percolation is not optimal repair ordering. Current caption note omits interval, model, horizon and dynamic contrast definitions. | NEEDS_PRESENTATION_FIX |
| FigS05 | `results/figure_review/candidate_v2.1_layout/FigS05_GA_Reproducibility.pdf` | Supplement candidate | 185.0 × 155.0 | 7.50 | Five generation-mean search curves actually vary and are legible; Impact-first incumbent reference and planning objective comparison readable at 155 mm. No legend overlap. | 64 independent planning realizations, five seeds; generation means are search diagnostics, not evaluation uncertainty. No seed beats retained incumbent; identical retained sequence is Impact-first. Finite search does not prove global optimality. | READY_FOR_AUTHOR_PROMOTION |
| FigS06 | `results/figures/FigS06_Mapping_Robustness.pdf` | Supplement candidate | 185.0 × 115.0 | 7.00 | 115-mm 2x2 and Selected Cutoff 3% readable. Public-site point values spaced clearly, but baseline/revised colors and shapes differ from Fig02 D. Metric wording and hazard label spacing inconsistent. | Same 337 comparable tracts: baseline 320/296/317 and utility-compatible 329/302/324 for any/top-1/top-3. Top-1/top-3 rank retained positive candidates by weight, not necessarily nearest geographic sites. 246 >1-h shifts are mapping sensitivity, not policy-benefit categories. | NEEDS_PRESENTATION_FIX |
| FigS07 | `results/figures/FigS07_Source_Redundancy.pdf` | Supplement candidate | 185.0 × 191.2 | 7.00 | 191-mm dynamic-plus-map composite has legible source triangles and station labels. Dynamic alternate-route curves use policy line styles inconsistent with Fig04. Static low-probability pale map is an honest scale, not a reason to brighten numerical values. | Registered caption is only a short note. Must distinguish dynamic joint source-connected mass from static conditional target-functional reliability; fixed path is precomputed before recovery, not reoptimized each time. No delivered-MW interpretation. | NEEDS_PRESENTATION_FIX |
| FigS08 | `results/figure_review/fig06_resource_redesign_20261002/FigS08_Clear_Planning_Labels.pdf` | Supplement candidate | 185.0 × 194.8 | 7.00 | 194.8-mm chart preserves 34 facilities and readable voltage-class markers. OLINDA 109.04% and 100% planning line clear. Expanded-scale capacity increments have explicit ticks and numbers. Missing global A/B letters. | 34 voltage-facility planning rows across 28 stations are different from the 19 one-to-one bound-supported stations (9 multi-facility excluded; 73 unsupported). Current short caption does not state both domains or 2026 planning vintage. Not post-earthquake load flow/full-network adequacy. | NEEDS_PRESENTATION_FIX |
| FigS09 | `results/figure_review/fig06_resource_redesign_20261002/FigS09_Cluster_Visibility.pdf` | Supplement candidate | 185.0 × 174.0 | 7.00 | 174-mm four panels with increased scatter opacity and separate cluster legend readable. Category colors match Fig07 by cluster ID. Loading heatmap has a distinguishable diverging scale; map category palette need not apply to numerical loadings. | 2,291 eligible typology tracts; PCA/loadings/inertia/silhouette are descriptive method support, not external validation or intervention ranking. Caption states accepted transformed/standardized space. | READY_FOR_AUTHOR_PROMOTION |
| FigS10 | `results/figures/Fig05_Hospital_Priority_and_Critical_Service.pdf` | Supplement policy-definition candidate | 185.0 × 105.0 | 7.00 | Hospital-priority map/boxplot readable at 105 mm. Numbered circles are substation repair ranks, not hospital IDs. Legend clear. B repeats one outcome also summarized in Fig04, justified here only as definition-to-outcome support. | Current plot_box uses default 1.5-IQR whiskers and displays fliers, not Fig04's 5th-95th ranges. Short caption does not explain this. 'Cumulative burden' and 'Hospital-linked burden' should specify modeled tract service loss, not hospital electrical/clinical output. | NEEDS_PRESENTATION_FIX |
| FigS11 | `results/figure_review/candidate_v2.1_layout/Candidate_Supplement_Cross_Hazard_Policy_Robustness.pdf` | Supplement cross-hazard candidate | 185.0 × 198.0 | 7.00 | All eight policies x four hazards present in four readable heatmaps. Black text on darkest red Random cells has poor native contrast (e.g. large +8 to +9-h cells). Separate hour colorbars are explicit. | Within-hazard mean matched contrasts use Unconstrained reference; no intervals drawn despite source ranges being available. Different historical/2pc50 fragilities preclude pure-intensity claims. Specify C57_D1 in caption. | NEEDS_PRESENTATION_FIX |
| FigS12 | `results/figure_review/fig06_resource_redesign_20261002/Full_Crew_Absolute_Outcomes.pdf` | Supplement complete OFAT candidate | 185.0 × 180.0 | 7.50 | 180-mm four-panel absolute crew outcomes readable; 29/57/86/114 categories discrete. High-resource convergence and pale Random points are visible, though small differences cannot be resolved as finely as in matched contrasts. | All eight scheduled policies; means and 5th-95th realization ranges, not CIs. No continuous curve or crew-duration interaction. Absolute outcomes complement Fig06 contrasts rather than duplicate the same estimand. | READY_FOR_AUTHOR_PROMOTION |
| FigS13 | `results/figure_review/fig06_resource_redesign_20261002/Full_Duration_Absolute_Outcomes.pdf` | Supplement complete OFAT candidate | 185.0 × 180.0 | 7.50 | 180-mm four-panel duration outcomes readable with the same policy identity as S12. All four duration multipliers present; legends outside data. | C57 with tested 0.75/1/1.25/1.50 multipliers; means and 5th-95th realization ranges. Separate OFAT family, not factorial sensitivity. No untested multipliers. | READY_FOR_AUTHOR_PROMOTION |
| FigS14 | `results/revised_suite/LA_Grid_Revised_Suite_20260925/Sensitivity Output_clean/vis_gate_robustness_2pc50_hospital_first.pdf` | Supplement gate/threshold candidate | 185.0 × 64.5 | 7.50 | Native gate/threshold bars readable and start at zero, but internal G0/G2/G3/G4 wording and generic burden labels remain. No registered caption. Local-only source is not in the requested pushed baseline. | Single Hospital-first/2pc50 gate-threshold context, not all-policy robustness. Dataset provenance must be explicitly registered before promotion; merely existing locally is insufficient. | NEEDS_PRESENTATION_FIX |
| FigS15 | `results/revised_suite/LA_Grid_Revised_Suite_20260925/Stage 3 Output_expanded/vis_source_reliability_full_vs_best_path_2pc50.pdf` | Optional Supplement source-path diagnostic | 185.0 × 90.1 | 5.25 | Log-log full-versus-fixed scatter and top-gain dots readable overall, but log exponents reach 5.25 pt, below the 6-pt script floor. No registered caption. Local-only source is not in pushed baseline. | Conditional target-functional source reachability; best fixed path includes source survival. Not electrical adequacy. Register exact accepted static table and corrected MC estimator provenance before promotion. | NEEDS_PRESENTATION_FIX |
| FigS16 | `results/figure_review/fig06_resource_redesign_20261002/Fig06_Separation_Detail_Review.pdf` | Review / optional Supplement aid | 185.0 × 90.0 | 7.50 | Review-only high-crew separation detail is readable with gray circles/orange squares and visible zero. 90-mm height, same saved endpoints as Fig06. | Only 86/114-crew near-zero effects shown with saved bootstrap CIs; different zoom is explicit and does not replace main common scales. It is not new evidence or a new inference. | READY_FOR_AUTHOR_PROMOTION |
| Old-Fig01 | `results/figures/Fig01_Methodology_Workflow.pdf` | Old publication alternative | 185.0 × 116.5 | 4.90 | Same exact July native artwork: 4.9-pt lettering remains unreadable. Original caption note is incomplete. | No explicit author acceptance of the small-type exception exists. | NEEDS_PRESENTATION_FIX |
| Old-Fig02 | `results/figures/Fig02_System_Network_and_Mapping.pdf` | Old publication alternative | 185.0 × 293.0 | 9.50 | 293-mm stack exceeds A4 body height; original maps are legible but would become too small if whole figure were shrunk. C is mapped-station count; public-site comparison absent. | Mapped-station count is dependency structure, not mapping validation. | SUPERSEDED — DO NOT USE |
| Old-Fig03 | `results/figures/Fig03_Unconstrained_Recovery.pdf` | Old publication alternative | 185.0 × 68.9 | 7.36 | 68.9-mm compact T80 histogram/map are readable but lack the hazard/loss baseline chain. | Population-realization T80 and reached-conditional tract mean remain distinct estimands. | SUPERSEDED — DO NOT USE |
| Old-Fig04 | `results/figures/Fig04_Restoration_Strategy_Tradeoffs.pdf` | Old publication alternative | 185.0 × 190.0 | 7.00 | 190-mm curve plus three repeated large boxplot rows; secondary lines faint and boxplot repetition dominates. | 5th-95th whiskers differ from Hospital definition figure's default IQR whiskers; short note lacks full integration/statistical definitions. | SUPERSEDED — DO NOT USE |
| Old-Fig06 | `results/figures/Fig06_Vulnerability_Targeting_and_Distributional_Tradeoffs.pdf` | Old publication alternative | 185.0 × 148.0 | 7.00 | Old four-panel equity figure C has independent row scales and no numeric ticks. Map is readable, but hour effects are not visually comparable across rows. | Only Hospital-first reference; generic 95% interval note does not identify interval type. This is equity content, not current Fig06 resource evidence. | SUPERSEDED — DO NOT USE |
| Old-Fig07 | `results/figures/Fig07_Community_Typology_and_Hotspots.pdf` | Old publication alternative | 185.0 × 147.5 | 7.00 | 147.5-mm compact profile/maps legible but category colors differ from current accepted cluster-ID palette; top-10 boundaries not clearly conveyed. | Short caption omits residential/full-domain distinction and screening limitation. | SUPERSEDED — DO NOT USE |
| Old-FigS03 | `results/figures/FigS03_Crew_Bases_and_Directed_Travel.pdf` | Old publication alternative | 185.0 × 229.3 | 9.95 | 229-mm original input stack retains forbidden Retained station wording; no global A/B letters and title hierarchy oversized. | Inputs are not resource-response outcomes. | SUPERSEDED — DO NOT USE |
| Old-FigS05 | `provenance/artwork_drafts/figure_fix_20260930/cancelled_supplement_candidate/FigS05_GA_Reproducibility.pdf` | Old publication alternative | 185.0 × 91.7 | 7.04 | 91.7-mm withdrawn GA candidate has visible search curves and incumbent, but older figure was formally cancelled. Scientific evidence is not discarded. | Mean candidate search and fixed incumbents are not evaluation uncertainty or global optimality proof. | SUPERSEDED — DO NOT USE |
| Old-FigS08 | `results/figures/FigS08_Capacity_Sensitivity.pdf` | Old publication alternative | 185.0 × 194.8 | 7.00 | Old planning loading title retains Retained wording; capacity increments clear but no global panel labels. | Very short caption conflates planning row set with bounded station subset unless expanded. | SUPERSEDED — DO NOT USE |
| Old-FigS09 | `results/figures/FigS09_Stage7_Diagnostics.pdf` | Old publication alternative | 185.0 × 131.3 | 7.10 | 131-mm older PC scatter has very pale overlapping categories and inconsistent legend treatment; new opacity/reflow improves visibility. | Do not confuse the older publication Fig07 palette with current official cluster-ID palette. | SUPERSEDED — DO NOT USE |
| Old-two-level-Fig06 | `results/figure_review/candidate_v2.1_layout/Fig06_Two_Level_Crew_Resource_Contrast.pdf` | Earlier review alternative | 185.0 × 169.0 | 7.50 | Four absolute 29-versus-57 plots are readable but omit 86/114 and all duration cases. No main-policy leverage contrasts. | This is a crude two-case sensitivity comparison, not a response curve or complete tested resource evidence. | SUPERSEDED — DO NOT USE |
| Old-layout-Fig04 | `results/figure_review/candidate_v2.1_layout/Fig04_All_Policy_Recovery_and_Outcomes.pdf` | Earlier review alternative | 185.0 × 205.0 | 7.00 | Earlier 205-mm candidate has pale secondary policies that are difficult to follow. Latest candidate raises visibility. | Older caption mentions 0-120 h while actual view is 0-100 h; current caption corrects this. | SUPERSEDED — DO NOT USE |
| Old-layout-Fig05 | `results/figure_review/candidate_v2.1_layout/Fig05_Distributional_Outcomes_and_Reference_Sensitivity.pdf` | Earlier review alternative | 185.0 × 218.0 | 7.00 | Undodged quartile intervals overlap heavily; newer candidate separates them. Reference-circle issue persists in newer candidate and remains an open fix. | Same scientific data and reference comparisons as current Fig05; no evidence removed. | SUPERSEDED — DO NOT USE |
| Old-layout-Fig07 | `results/figure_review/candidate_v2.1_layout/Fig07_Community_Typology_and_Hotspots.pdf` | Earlier review alternative | 185.0 × 267.6 | 7.50 | 267.6-mm stack leaves no comfortable A4 caption space. Maps are visible but the heatmap/profile section is too tall for main allocation. | Same clustering and descriptive hotspot evidence as reflow; old size is not a scientific difference. | SUPERSEDED — DO NOT USE |

## Specific height and native-size assessment

All artwork is 185 mm wide. The page review uses 210-mm paper and 12.5-mm side margins; no submission figure is reduced to fit. Main Fig03 (216 mm) is dense but its T80 map remains a substantial panel. Fig05 (218 mm) is readable after dodge, although legend/reference issues remain. Fig07 (229 mm) needs near-full-page body allocation; legends stay under their own maps and top-10 outlines remain visible. S04 (244 mm) fits the review page only with caption separate and has global hierarchy problems. Old Fig02 (293 mm) exceeds ordinary A4 body space; its review page is extended, not artificially shrunk. None of these height judgments alone grants author acceptance of placement.

## Scientific interpretation checks (read-only trace)

- Fig03 D-right reads `mean_T80_hr_when_reached` from the saved S1/S2 table. `provenance/reviewer_working/Supplement_Rebuild_20260925/plot_initial_and_historical.py` accumulates each tract's first event reaching 0.8 in each realization and divides by that tract's reached count. It is a mean of realization-specific hitting times conditional on reaching; this is distinct from population T80 distribution (D-left) and T80 of an ensemble-mean curve. No calculation was rerun.
- `src/la_grid/plotting/render_revised_suite.py` supplies formal evaluation DS arrays (92 x 1,000) and saved initial-tract summaries to the July-style Stage 1 renderer. S01 and Fig03 box whisker differences are display summaries, not evidence that one scenario uses a different station universe. S01 is not newly observed earthquake damage.
- The saved 337-tract public-site table contains 320/337 versus 329/337 any-match, 296/337 versus 302/337 top-1, and 317/337 versus 324/337 top-3. Top-k is retained positive candidates ranked by descending weight; 'nearest site' is not a sufficient general definition. This is public-site support/agreement, not feeder/service-territory ground truth.
- Hospital S10 boxplot calls `plot_box()` with default 1.5-IQR whiskers and fliers; the old Fig04 distribution code explicitly uses 5th-95th whiskers. Current main Fig04 uses dot/range summaries instead. The definition map prioritizes substations using hospital-linked tract counts and population tie-break, not tracts or delivered hospital power.
- Fig06 uses the approved two separate OFAT scenario families and saved bootstrap uncertainty, with Hospital-first/Impact-first references. Fig05 adds Degree-first as reference sensitivity; it must not be relabeled as an originally predeclared primary reference. No smoothing/interpolation, bootstrap or new scientific computation was performed.
- Fig07/S09 official cluster-ID palettes match by actual output inspection. Full-domain N/A tracts and 2,291 typology members remain distinct. Hotspot ranking is descriptive and does not validate intervention benefit or optimal repair order.
- S08 separates 2026 facility planning loading from capacity post-processing on frozen 2pc50 service. 34 Level-A rows / 28 stations do not equal the 19 one-to-one bound-supported stations. One OLINDA facility is binding-capable; these data do not establish adequacy of all 92 stations.

## Completeness and boundaries

The packet includes every current numbered publication PDF, preferred v2.1/layout main candidate, the latest corrected review candidates, withdrawn GA evidence, full four-level crew/duration evidence, cross-hazard policy effects, hospital construction, and available gate/static-reliability backup candidates. All 37 were viewed afresh at native/page size. The old alternatives remain as comparison pages, not deleted files.

Multi-page metric-review browsers (`metric_tradeoff_review/ALL_METRIC_RELATIONSHIPS_REVIEW.pdf`, saved paired effects, quartile redistribution, spatial effects, vulnerability-definition and measure/targeting review books), `ALL_SUMMARY_METRICS_REVIEW.pdf`, contact sheets and previous v2/v2.1 review packets are retained research/review containers, not individually numbered submission artworks. Their hundreds of pages are **not** certified as visually audited by this report. A future author choice of a specific browser page as a submission panel needs a fresh native-size audit; this report does not silently declare those metrics unimportant. Pure July/failed/debug/provenance outputs outside the current candidate indices are not a second final figure set.

## File identity, fonts and read-only guard

35 of the 37 actual PDFs match SHA-256 against the requested commit's LFS OID. S14/S15 are explicitly local-only backup artwork. All inspected text resources are Arial/Arial-Bold subsets, with no DejaVu text resources found; raster-embedded labels are not measured as PDF text and are judged only through actual visuals. Minimum font numbers are extracted native PDF spans; they are evidence, not substitutes for looking at each page.

Rechecked: 31 numerical authority files, 33 publication files and 37 audited source PDFs: **zero byte/hash changes**. The inherited scientific guard originates at `734e830185b0ebf29a4f2ed91eb1f5bc51f48a29`; it is not falsely described as a new full archive rehash. No trajectory/archive rewrite or scientific source execution occurred. Existing unrelated staged entries were preserved byte-for-byte before this audit's scoped staging. Protected July ref remains `182686868cffe962739804f6bc0ccecaed73d601`.

Deliverables: `COMPLETE_MAIN_AND_SUPPLEMENT_FIGURE_REVIEW.pdf`, `PROMOTION_DECISION_TABLE.csv`, `ACTUAL_FILE_MEASUREMENTS.csv`, `ACTUAL_INSPECTION_LOG.csv`, `INVENTORY.json`, fresh `native_views/` and `page_views/`, and `READ_ONLY_VERIFICATION.json`. No promotion or automatic fixes were made.
