| Parameter | Tested range | Max within-strategy change in T80_pop (h) | Rank stability (Spearman rho) | Interpretation |
| --- | --- | --- | --- | --- |
| Crew availability | (0.5)–(2.0) | 49.5 | 0.23–1.00 | Large change in absolute T80; strategy ranking is parameter-sensitive. |
| Repair-time scale | (0.75)–(1.50) | 45.1 | 0.99–1.00 | Large change in absolute T80; strategy ranking remains stable. |
| IDW threshold $\theta_W$ | (0.01)–(0.05) | 2.2 | 0.98–1.00 | Moderate change in absolute T80; strategy ranking remains stable. |
| Source-gate threshold $\tau_g$ | (0.40)–(0.60) | 6.0 | 0.95–1.00 | Moderate change in absolute T80; strategy ranking remains stable. |
