# Historical Evidence Audit Before Main Runs

Reviewed requested engine, initializer, initialization decision, consolidated research, parameter-defense report and final-method decision on verified authority f9734af. The independently validated strategy remains formal and unchanged. Validation outcomes are not used to choose this initialization.

Impact-first J=33.57830255999924h; earlier optimized chromosome J=33.03813174326729h; formal selected final GA J=32.997840773882714h. Prior gain=0.540170816732h, post-prior selected gain=0.040290969385h, total=0.580461786117h. The93.06% inherited share describes one selected continuation's accounting, not GA capability, proof of warm-start necessity, or the total prior development cost. The documented prior discovery run scored81,187 distinct chromosomes, but it is only one component of development; total historical screening cost is not fully reconstructed.

Historical final initialization was7 heuristic orders,1 earlier optimized order,25 inclusive inversion neighbors (13 prior-derived,12 Impact-derived), and67 random orders. Removing only the exact prior leaves inherited neighbors; earlier no-copy controls were not fully independent.

## Completed Impact-Only Control

`standalone_ils_final_method_20261010/FAIR_GA_SEED_LEVEL_RESULTS.csv` and its registered design/source receipts provide20 independent cold GA seeds2026102100-2026102119. They use one Impact-first plus99 random chromosomes, no optimized prior/neighbors/other heuristics, frozen P100/OX.8/swap.1/tournament3/elite1 mechanics. Each reaches100k; the first10 continue to250k/500k. This is20 searches, not40 independent replicates. Historical mean GA losses:20k33.010686096h,50k33.001866921h,100k33.001006984h; reserved10:250k and500k33.000569304h. No further gain was observed from250k to500k in that batch. The cold cohort proves useful optimization is possible without a previously optimized chromosome, but not pure-random independence.

Historical controls pre-score an Impact archive and draw99 permutations. Current paired modes both draw100, replace fixed position zero only in the seeded mode, and start archive empty. Consequently even coincident seed integers would not imply matched trajectories. Current seeds are fresh. Historical descriptive summaries remain separate; no historical observation is pooled into new paired intervals, no checkpoint counted as a replicate, and no completed experiment rerun to recover available information.

Historical frozen swap-GA selected protocol has20 seeds42-61 at100k (mean32.999625244h), first5 continued to500k (mean32.998867141h). Its inherited initialization differs and its selected minimum is subject to development selection. Comparison to these distributions is descriptive, not a causal paired estimate. Numerical historical tables and source hashes will be included in the completed package.
