# Independent Validation Readiness

## Status
**READY FOR AUTHORIZED VALIDATION**, not **INDEPENDENT VALIDATION COMPLETED**.

No new physical validation realizations were generated. All three physical-sampling functions were patched to fail during the complete dry run; observed calls: {'sample_damage_states': 0, 'damage_to_functionality_and_repair': 0, 'draw_positive_normal': 0}. This readiness statement does not authorize sampling. Only explicit author approval permits the fixed 2,000-realization execution.

## Frozen Evidence
Starting commit `950aff2291da0b92478f402881a50c0d73173a74`; diagnostic branch `diagnostics/independent-validation-ready-20261010`. Authoritative model: 92 stations, 318 retained edges, 14 Core sources, 57 C57_D1 crews, M1 dependency weights over 2,315 tracts, unchanged directed travel, DS>0 task queue, earliest-available crew (first index tie break), completion-step functionality and 0.5 source gate. Population and fixed SOVI quartiles/hospital membership are read from the original M1 metadata, not recomputed from validation outcomes.

Recomputed 64-case planning loss: Frozen GA 32.997840773882 h; refined ILS 32.996137365388 h. ILS improves 14/64 and worsens 50/64; without realization 15, ILS-minus-GA is +0.030758169262 h. Original 120-neighborhood / 86,400-assignment receipts and 31.514846689664 h independent-route relaxation are retained and hash-linked in OPTIMIZATION_EVIDENCE_RECONCILIATION.json. No six-slot improvement of the two selected incumbents and no global-optimality claim. Training quality is not generalization evidence; refined ILS remains secondary, not a formal GA replacement.

## Comparator And Sampling Audit
FINAL_COMPARATOR_MANIFEST.json reconciles all 12 distinct full 92-ID permutations plus Unconstrained, with source commits and file/sequence hashes. The nine original sequences plus centrality, closeness and refined ILS retain their existing identities. The formal selected candidate files are unchanged. Unconstrained retains the same physical durations and source gate, but removes travel/crew competition.

The isolated Git database does not contain the old addendum's historical nine source-commit objects. Those original declarations were therefore checked read-only in the protected repository's original Git database and verified there; missing local objects must not be mistaken for incorrect historical provenance. The manifest retains those source commits and separately records the verified isolated-copy commit, raw Git blob SHA and checked-out file SHA. CRLF/LF-only differences are explicitly recorded and content-checked; no source file was rewritten. Historical sampler source lives at root paths in the protected repository's original commit, before the later src reorganization. The audit retains original source excerpts and their file hash rather than incorrectly claiming the reorganized paths existed then.

Original sampler ASTs and physical-law constants were compared with executable commit `e934affb4b4c242d8e770070de684e7ab471c691` and passed. PGA and fragility source hashes match FINAL_EXECUTION_VALIDATION.json. The 2pc50 sampler uses the original new-fragility columns, not historical-hazard columns. No new correlations, demand, station capacity, or duration law were introduced. All 64 planning and 1,000 inspected damage/duration pairs were rehashed and checked against the original physical manifest. The separate PCG64 namespace is SeedSequence([202610091,3,2,r]), r=0..1999. Each pair is drawn once and shared across all 13 conditions.

Exact overlap with old or earlier new pairs latches ABORT_OVERLAP.json and stops for review, never redraws. DS-only equality is not physical-pair equality; both canonical little-endian DS/duration hashes and the station-ordered composite hash are retained. There is no overlap evidence yet for the undrawn cohort. Future RNG pre/post states are archived; generation determinism is specified by pinned runtime, functions and independent per-index seeds, but has not been empirically tested using new physical draws in this preparation.

## Numerical And Operational QA
8 original saved states, including planning realization 15 and the maximum-duration inspected case; all 13 policies. 96 original-scheduler/compiled-decoder parity checks. Maximum minimax-kernel versus production loss error: 2.84e-14 h. Original source gate and offline exact-event evaluator execute every case. Explicit tract integration, independent pairwise population Gini, and self/threshold/source accounting pass. Two complete exports have identical hashes, including PNGs. A deliberate interruption after five policies resumes from the same physical state and matches clean-run bytes. Changed physical context, missing policies, duplicated records, missing primary data, corrupt checkpoints, absent/wrong authorization and concurrent execution are refused.

Synthetic engineering checks transform an old duration vector (not MC sampling) to force completion beyond 480 h. They confirm clipped integration, full late-completion event retention, null/censored T80 and restricted-time=480. No T80 records are silently discarded; conditional reached-only mean is labeled and separate. All-DS0 is also tested.

## Analysis Contract
Primary: cumulative population-weighted normalized modeled service loss, exact left-rectangle integration over 0-480 h; Frozen GA minus Impact-first. Negative favors GA. The horizon is not H_plan=2855.254013110 h. Original M1 row sums equal one to numerical tolerance, so normalized population and resolved-mass forms agree. Hospital metric is equal-tract mean among hospital-linked tracts, not hospital-count weighting.

Fixed N=2,000; Monte Carlo SE of paired differences; 20,000 whole-realization paired bootstrap resamples, seed 2026100901, two-sided 95% percentile CI. A common resample bank is used across endpoints and policies. Primary effect is not selected after outcome inspection. Secondary comparisons are descriptive pointwise intervals, not simultaneous/confirmatory evidence. Signed Q4-Q1 and per-realization absolute Q4-Q1 are calculated before averaging. Gini is per-realization before averaging. T80 contrasts use explicitly restricted times and censoring proportions; reached-only means do not replace the censored estimand. No optional stopping, tuning, chromosome reselection or sample-size extension. Sample-level GA/ILS changes include all distributional and loss-component fields. Figures show recovery and Q4-Q1 availability disparity, while cumulative loss disparity is separately tabulated.

## Checkpoints And Capacity
An atomic physical DRAW.json precedes policy evaluation. A marker written before sampling detects an interrupted uncommitted draw and halts for author review rather than silently drawing again. Policy units commit only after all 13 outputs and their hashes are complete. Interrupted policy work re-evaluates the same saved physical state. Same-volume temporary files use flush/fsync and atomic replace; exclusive RUN.lock prevents simultaneous writers. A stale lock after process termination must be inspected against its recorded PID/host before removal; never automatically remove a potentially live lock. Existing nonempty unrelated archives and protected/formal output paths are refused. Readiness/freeze cannot be silently overwritten by another prepare command; changed code or inputs fail verification.

Measured old-case archive: 4,130,752 bytes. Scaled 2,000-case estimate: 1,032,688,000 bytes; reserved including temporary/export headroom: 4,469,082,696 bytes; observed free disk: 68,944,474,112 bytes. Measured production evaluation and case I/O 3.089 s for 104 policy-realizations, scaling to 772.2 s for 2,000 states. This timing uses fresh old-case archive writes and excludes the extra parity/Gini test calls. These are engineering estimates, excluding new sampling, setup/compilation, final bootstrap, figures and publication; not guaranteed runtimes. Sampling was intentionally not benchmarked. Check capacity again immediately before authorized execution.

## Preservation And Limitations
950 protected revision files, revision HEAD/branch and staged binary diff verified unchanged. No restoration simulation authority, formal strategy, existing clustering result, manuscript figure or physical sample was replaced. Final artifacts here are diagnostic-only and ready for review. Explicit author authorization is the remaining execution gate; no technical QA blocker identified. Future completion requires all 2,000 unique physical pairs, 26,000 policy records, hashes, full statistics and final reproducibility receipt.

Independent simulation validation tests generalization to new states under the same model, not accuracy against actual utility restoration or an external empirical cohort. The dry-run estimates/figures are engineering fixtures with selected old states and cannot support independent-validation inference. Readiness and source hashes are frozen before any new draw. Changes to code, inputs, runtime, sample count or policies require a new reviewed freeze, not quiet substitution.
