# Direct Scientific Answers

1. **Mean population loss versus Impact-first:** lower by 0.530833304666 normalized service-loss hours. The simultaneous95 interval is [-0.563745824819, -0.498362537963]h and excludes zero. This is a modeled mean comparison, not actual customer outage reduction.
2. **Favorable realization frequency:** 1724/2000 (86.20%) improve; 276 worsen; 0 tie versus Impact-first.
3. **Previous pure-random GA:** the revised sequence is worse on mean population loss by 0.008821754060h, simultaneous95 [+0.006140493711, +0.011305551263]. Median paired difference is +0.007665213639h; only 657/2000 (32.85%) improve, and 1343 worsen. The mean difference corresponds to 31.7583 normalized service-loss seconds, a small but clearly resolved model difference, not elapsed restoration time for every person.
4. **Hospital-associated burden:** lower versus Impact-first, but higher versus previous GA by 0.035522025075h, descriptive95 [+0.032796241106, +0.037916051046]. This is not hospital operating continuity or electricity supply.
5. **Timing and source reconnection:** mean systemT80 and source-dependency80% crossing are earlier versus Impact-first but later versus previous GA by 0.032980303480h. Their identical crossing times in this cohort are an observed model result, not a general identity. All6000 T80 values are uncensored and no actual task extends beyond480h; the separate engineering late-duration test verified censor handling. Revised GA uses less directed travel and has earlier mean damaged-station completion than previous GA, yet has greater population-weighted loss. Lower total travel and an unweighted earlier mean completion do not guarantee earlier restoration of important population dependencies.
6. **Distributional equality:** relative to previous GA, the mean realizationwise absoluteQ4-Q1 gap decreases by 0.012285020795h, while tract Gini increases by 0.000350430643. Relative to Impact-first, both absolute disparity and Gini increase. Thus there is no uniform equity improvement. The signedQ4-Q1 level is negative under all three policies; a more negative signed gap cannot be presented as improved equality. Q1-Q4 original-unit values and paired distributions are in the equity CSV.
7. **Influence and tails:** the population benefit over Impact-first is not solely driven by a few favorable outliers: leave-one-out never reverses its sign, and after descriptive removal of the most favorable10%, the remaining mean difference is still -0.380890681229h. Relative to previous GA, every leave-one-out mean remains positive. These exclusions are influence diagnostics only; the primary estimates include all2000 outcomes without trimming.
8. **Source-loss contribution:** versus Impact-first, source-loss change is -0.834883441465h, or 157.278% of the net mean reduction. The value exceeds100% because self and threshold loss increase and offset some source-loss benefit. Versus previous GA, the source-loss component decreases but its self/threshold increases more than offset it, leaving a net loss increase. There is no net population improvement over previous GA for which to claim an improvement fraction.
9. **Candidate and algorithm:** **RETAIN PRIOR VALIDATED CANDIDATE**. The new candidate does not satisfy the registered author-review rule and is worse on population mean, hospital-associated mean, meanT80 and Gini versus previous GA. The post-evaluation elitism engineering correction remains valid; this fixed-sequence result neither reverses that correctness nor establishes optimizer superiority. No sequence or algorithm is automatically promoted or reverted.
10. **Conditional scope:** conclusions concern only the unchanged model, fixed2pc50 hazard, C57_D1 crews, Core-source proxy, threshold0.5, directed travel, original repair sampler and population-dependency mapping. They do not establish deliveredMW, station capacity, hospital power, actual customers restored, causality of individual station movements, other-hazard generalization or observed real-world recovery accuracy.

## Reconnection and component evidence

`SOURCE_RECONNECTION_EVENTS.csv` retains every positive native-event dependency-mass reconnection. `MAJOR_SOURCE_RECONNECTION_COMPONENTS.json` reconstructs complete active-source connected components before/after the three largest reconnections per policy, using the frozen graph and saved functional masks. Its dependency-mass gains agree with the native trace within1e-12. `MECHANISM_EXTREME_CASE_INSPECTION.csv` contains the most favorable/adverse three cases for each full-policy contrast, signed loss-component changes, task counts completing earlier/later, travel and T80 changes. These are explicitly outcome-selected descriptive examples, not new cohorts or controlled causal counterfactuals.

Source-connected dependency integral and the source-loss accounting term are distinct. The former integrates1-C against dependency mass; the latter integrates f F (1-C). Because f and F can differ between schedules, a lower source-loss component does not imply a lower disconnected-dependency integral. In this cohort the revised sequence's source-loss component improves slightly versus prior GA, while its disconnected-dependency integral worsens. Both are reported without substituting one for the other.

This supplemental inspection executes no physical sampler, policy evaluation, optimizer or bootstrap. It does not alter the committed freeze, primary analysis or decision rule. Its source is saved to make the descriptive review reproducible.
