# Technical diagnostic figures

A: Exact strict-improvement reference records show genuine post-random-pool GA gains; shaded range describes seeds, not uncertainty of empirical utility performance. Fresh100k confirmation effects have Bonferroni simultaneous95% paired t intervals across six contrasts (three original plus three registered post-screen follow-ups, with20 shared reference runs). A2 and A3 use separate linear x scales so that Tournament2's large deterioration does not hide the five near-reference contrasts. Larger population changes initial coverage and generations; the historical10 high-budget prefixes are not20 fresh runs. A flat line does not prove global optimality. All12 screen contrasts and negative outcomes remain in CSVs.

B: Exact event-clock self/threshold/source loss accounting; signed contribution bars are whole-policy differences, not controlled station effects. Right panel displays hourly samples of mean effective service and source-connected dependency mass over0-120h; full0-480h plotting table is saved. Quantitative loss uses native event integration, not hourly display. Connectivity is a proxy reachability condition, not delivered MW. Native examples and component membership are in illustrations/ and ILLUSTRATIVE_SOURCE_COMPONENTS.csv.

C: Full2000 within-realization GA-minus-Impact population-loss differences, empirical histogram and CDF. Means, medians, benefits and harms are untrimmed. This is paired physical-sample heterogeneity under a fixed model, not optimizer-seed variability or observed utility error.

D: Fixed SOVI tract quartiles with original within-group population weights. All absolute group means decline, while mean per-realization absoluteQ4-Q1 gap and weighted tractGini rise. Axes start at zero; h and dimensionless units remain separate. Q4 already has lower mean burden thanQ1. Figures are technical author-inspection diagnostics only; no manuscript artwork is replaced. Companion tables include signed gap, hospital-associated unweighted tract loss, systemT80 and correctly labeled descriptive pointwise intervals.
