# Frozen-policy source-connectivity mechanism

Only after PARAMETER_DECISION_FROZEN.json was sealed were the existing2,000 validation cases loaded. No new physical realization, scoring search, replacement source-gate rule or policy selection was performed.

Exact saved-event mean GA-minus-Impact loss decomposition: self +0.277475454h; threshold +0.010637993h; source -0.820787987h; total -0.532674540h. Components sum exactly within1e-10h. Source improvement exceeds net improvement because the other two components increase. This is an accounting decomposition of whole policies, not a causal mediation estimate or an isolated-station counterfactual.

At each native event, f is raw own functionality, F is threshold eligibility (f>=0.5), C is membership in a functional induced component with an active Core source, and e=f*F*C. The reconstructed mass curve is sum_s C_s(t)*m_s / sum_s m_s, with m=W.T@population. It is population dependency mass, not observed customers energized or measured delivered MW. Effective service weights this mass by f, so repair completion, threshold crossing, component reconnection and full self-restoration are not interchangeable.

All 4,000 GA/Impact saved trajectories were independently reintegrated on their exact event clocks, checking all four loss integrals (16,000 checks). The descriptive hourly mean curves are plotting samples only; no quantitative integral is obtained from hourly samples. Exact source-connected-mass 25/50/80/95% crossings are in SOURCE_RECONNECTION_TIMING_SUMMARY.csv. These are not the system effective-service T80.

The largest benefit, largest harm and nearest-median cases were deterministically selected for illustration, after the parameter decision. Their native task records, exact per-station f/F/C changes and before/after component membership are retained. Each displayed source-connected mask is independently reconstructed from the 318-edge graph and 14-source set. Components include station IDs, source IDs and associated mass. Native task completion at an event is reported as an association, not a controlled causal effect. No unobserved line failure, MW, station capacity or customer routing is inferred.

Across2,000 cases, average matched dispatched-station completion change is -0.102834h; GA has lower average completion in 1302/2000 cases. Mean directed travel change is -5.916721h. Per-case earlier/later/equal task-station counts and travel are saved. These averages concern native dispatch records, not necessarily all92 stations. Lower population loss is not evidence every repaired station completes earlier.

## Actual source-reconnection timings

- 25% connected mass: GA/Impact restricted480 mean crossing 21.274902/22.484255h; paired change -1.209354h; uncensored counts 2000/2000.
- 50% connected mass: GA/Impact restricted480 mean crossing 32.950982/33.328334h; paired change -0.377352h; uncensored counts 2000/2000.
- 80% connected mass: GA/Impact restricted480 mean crossing 45.178976/45.273142h; paired change -0.094165h; uncensored counts 2000/2000.
- 95% connected mass: GA/Impact restricted480 mean crossing 56.402584/55.970833h; paired change +0.431751h; uncensored counts 2000/2000.

Restricted480 summaries include all2,000 cases; uncensored-only means and denominators are separately recorded. An unreached threshold is censored, not inferred to occur at480h. These measures describe connected dependency mass, not effective-service T80.

## Reconstructed illustrative native events

- Case 1143, GA-pure-random: largest saved connection event at 21.488793h adds 27.021% dependency mass across 18 stations; threshold-crossing IDs 307373, task-completion IDs 307373.
- Case 1143, Impact-first: largest saved connection event at 35.592248h adds 40.564% dependency mass across 30 stations; threshold-crossing IDs 306489, task-completion IDs 306489.
- Case 1286, GA-pure-random: largest saved connection event at 39.635497h adds 21.997% dependency mass across 13 stations; threshold-crossing IDs 307693, task-completion IDs 307693.
- Case 1286, Impact-first: largest saved connection event at 31.643895h adds 16.634% dependency mass across 10 stations; threshold-crossing IDs 301100, task-completion IDs 301100.
- Case 1290, GA-pure-random: largest saved connection event at 35.166771h adds 13.925% dependency mass across 13 stations; threshold-crossing IDs 301745, task-completion IDs 301745.
- Case 1290, Impact-first: largest saved connection event at 38.410246h adds 16.534% dependency mass across 12 stations; threshold-crossing IDs 307512, task-completion IDs 307512.

These are post-freeze illustrations selected by the fixed benefit/harm/median rule. Complete before/after components and exact station masks are retained. They establish what occurs in each simulated trajectory, not that moving one station in isolation would produce the whole-policy difference.
