Hospital-first is the predeclared critical-service reference; Impact-first is the direct population-loss incumbent; Random is one frozen random priority order, not a new random order per realization; Unconstrained is an idealized reference without crew competition. Degree and Betweenness are compared with both Impact and Hospital. Named-reference effects align physical realization IDs. Fixed station rank is not an effective damaged-task rank or completion order: DS0 tasks are omitted and earliest-release crews include directed travel. The table links fixed rank, saved task dispatch/completion, mapped population/Q4/hospital dependency and saved network centrality. It does not estimate the causal benefit of repairing an individual station early, nor unmeasured MW capacity.
