# Proposed Single-Algorithm Methods: ILS

Author-review draft only; not a modification of the working manuscript or formal policy.

We optimized one complete priority permutation of the 92 substations using standalone iterated local search (ILS). Each evaluation used the original 57-crew C57_D1 scheduling decoder, directed travel matrices, realized repair durations, functionality threshold of 0.5, Core source-connected gate and population dependency mapping. The objective was the mean normalized population-weighted service deficit across 64 fixed planning realizations; it does not represent delivered MW. The unchanged planning evaluator integrates to 2855.254013110100 h. An event-exact audit confirms zero additional loss after 480 h for the selected sequence and its two references on all 64 planning states, so these planning burdens equal the manuscript's 0-480 h burden. This equivalence is not assumed for new physical samples.

The initial current permutation and best-ever archive contained only the original deterministic Impact-first ordering. Each local proposal uniformly selected two distinct positions and swapped their stations. The current state accepted a proposal only if the loss decreased by more than 1e-12 h; the exact best observed sequence was archived independently. After 2,000 consecutive nonimproving local proposals, including cache hits, the archived sequence was perturbed with 2, 4 or 8 successive swaps cyclically, and strict local descent resumed from that perturbation. Only the final perturbed permutation was evaluated. This stochastic stopping criterion is not a certificate of local optimality. There was no prior optimized sequence, population search or additional refinement.

Twenty independently seeded searches received 100,000 distinct-permutation evaluations each. Ten seeds designated before computation continued unchanged to 250,000 and 500,000 evaluations. Each run cached repeated permutations privately; attempts, distinct evaluations and a 60-times-budget safety cap were recorded. The final diagnostic candidate minimized the original mean planning loss over the prespecified main-run pool, with exact ties resolved by sequence SHA-256, seed and budget. Its complete permutation and identity are archived. Independent production-path evaluations verified all 64 planning losses. These repeats assess search variability on development data, not physical generalization. Formal adoption requires separately authorized fresh physical confirmation of the frozen sequence.

Methodological precedents and application-specific calibration limitations are documented in `VERIFIED_LITERATURE_AND_METHOD_PRECEDENTS.md` and the focused Supplementary audit. The original decoder defines modeled feasibility; neither the heuristic nor the observed convergence certifies a global optimum.
