# Reviewer Questions And Defense

1. **Why permutation ILS?** The fixed decoder separates feasible crew dispatch from priority search; the original mean source-gated loss is evaluated exactly. Literature precedents and limitations are in the verified original-source table.
2. **Why one swap neighborhood?** Swaps preserve every station and generate the permutation space; conditional historical sensitivity and fresh20-seed package runs support empirical adequacy, not a globally sufficient monotone path.
3. **How are assignments feasible?** Filter DS0 tasks, assign the next priority task to the earliest-free crew (index tie rule), use origin travel for its first task or directed predecessor travel thereafter, and add sampled duration. Each crew handles one task at a time. This is feasibility under modeled constraints, not real-world AC/security/work-shift certification.
4. **Why Impact-first?** It is an original fixed, independent baseline with no search-derived information; it gives an interpretable starting point. No hidden reference archive.
5. **Why2000?** Previously tested200/800/2000 and focused swap/2000 package; new repeated runs establish viability of this package. Not a unique optimum and not a local-optimality certificate.
6. **Why2/4/8?** Previously investigated bounded cycle, reused without new tuning; large/small alternatives have qualified evidence. Cancellation/cache revisits are reported. No claim all cycles or restart references were optimized.
7. **Repeatability?** Registered fresh seeds, full final92-station permutations, SHA256, RNG/state continuation, exact small and92-item replay tests.
8. **Stopping?** Distinct budgets and attempt caps declared, including initial score, duplicate lookups, worker compilation and verification costs. Continued budgets are not new replicates.
9. **Prior GA dependency?** None in standalone search. FrozenGA is loaded only by post-search reference verification. Original authority files are read for immutable sample identity/horizon, not sequence injection.
10. **Equal work?** Same64 states, originalJ, same allowed heuristic prior and matched distinct budgets. Report attempts, objective time and instrumented wall separately.
11. **Fixed sequence support?** Preregistered originalJ minimum selection over main runs, independent all64 production/event parity. Selected minima are not unbiased optimizer means.
12. **Benefit over Impact?** Selected paired development difference -0.583082147587h; all per-state results and uncertainty retained. Fresh physical confirmation remains necessary.
13. **Global optimum?** None claimed. A flat trajectory or sampled stagnation is not a proof.
14. **Missing generalization?** The completed2000-state cohort is not untouched for the new sequence; new validation requires independent authorization and reserved sampling namespace. Current conclusions concern64 inspected development states plus fresh optimizer seeds.

## Focused Supplementary Parameter Justification

`PARAMETER_JUSTIFICATION_MATRIX.csv` retains exact historical contrasts, alternatives, costs, source hashes and transfer restrictions. Swap-alone versus mixed and swap/2000-versus-mixed are different contrasts. The former interval can cross zero while the complete package has stronger conditional evidence; this is not proof of operator-by-stagnation synergy. Warm results and historical `ils_cold` retained seven heuristic references and must not be called the present Impact-only protocol. No additional deterministic refinement, no prior injection, no new sensitivity grid and no completed validation outcomes were used here.

The fairGA control changes only disclosed initialization. Historical formalGA distributions retain their selected initialization/history separately. The application-specific current recommendation is **RECOMMEND STANDALONE ILS AS THE REPLACEMENT CANDIDATE**; the main paper should describe only the selected algorithm after approval, leaving comparison/calibration provenance in this audit.

ILS-minus-frozenGA sample15 delta -2.022687988408h and omission15 delta +0.029444204036h must remain visible. Strong conditional optimizer evidence does not resolve sensitivity to the physical samples or promise benefits to most communities.
