# 洛杉矶电网恢复的基础负担与额外负担

2026-11-21 · 独立探索，供研究审阅

## 结论

参考资源水平下，基础负担与五策略平均额外负担在全域的线性和秩相关都接近零，但各自负担最高的四分位仍有 **212 个 tract 重叠，覆盖 761,166 名居民**。以基础负担筛查额外负担，只能找到后者最高四分位的 36.6%，并遗漏 367 个 tract、约 143 万名居民。两个负担的地理分布和策略敏感性不同。两者在既有脆弱性分组中的 Q4−Q1 却同为负值，数据不支持两类负担沿脆弱性梯度呈相反方向。

## 数据和口径

以研究包的《EXPLORATORY_FINDINGS》和《TRACT_LEVEL_FOLLOWUP》确定来源及问题。九份输入的实际文件均在独立缓存下载，SHA-256 和字节数与冻结提交的 Git LFS 指针一致。研究包指定的三个哈希全部吻合。完整的 P2 表、策略均值、人口普查 tract 边界和队列资格表都覆盖相同的 2,315 个 11 位 GEOID。虽然文件名包含 five_policy_total_deficit，其与 tract_features 均只有 2,299 行。这两表在正人口子集上的 GEOID、冻结分组、人口及共有数值已逐行核对。16 个零人口 tract 保留在全域，参与按 tract 计数、排名和地图，人口权重为零，也没有社区类型标签。两个范围均代表 9,066,522 名居民。完整表中三个用于本轮的负担字段、各策略均值、人口、脆弱性分组及网络特征均无缺失。[哈希、范围和全字段缺失计数](source_qa.json)

基础负担取保存的 Unconstrained 服务缺口均值。额外负担取五项约束恢复策略相对于匹配 Unconstrained 的等权平均差值。单位为 0–480 h 间积分得到的等效服务缺口小时，采用同一“50 年内超越概率为 2%”的地震情景及参考修复资源水平。逐行用原始十进制字符串核对，`MeanTotal5 − B_Unconstrained − MeanDelta` 最大绝对残差为 **4.4×10⁻¹⁵ h**。均值总负担与五个策略总负担的等权均值之差至多 1.54×10⁻¹⁴ h，额外负担与五个匹配策略差值的等权均值之差至多 1.345×10⁻¹⁴ h。量级符合保存浮点值的舍入。该差值汇集了既定约束和策略下的模型结果，无法分离队伍数、行驶时间、修复时长或其因果效应。

## 两种负担如何分布

| 样本 | Pearson | Spearman | 人口加权 Pearson | 人口加权 Spearman |
|---|---:|---:|---:|---:|
| 全域 2,315 | 0.027 | 0.017 | 0.042 | 0.016 |
| 正人口 2,299 | 0.034 | 0.022 | 0.042 | 0.016 |

加权秩相关基于两列各自的人口加权经验分布中秩，并按人口计算相关。两样本的加权结果相同，因为剔除的 tract 人口权重皆为零。接近零的汇总相关无法排除非线性结构或极端值共现。全域依次剔除 47 个冻结坐标系下的 10 km 网格之一，Pearson 为 −0.021 至 0.068，Spearman 为 −0.041 至 0.051，人口加权两者分别为 −0.010 至 0.081 与 −0.035 至 0.047。正人口样本依次剔除 10 个归档大区，未加权两项范围为 −0.020 至 0.140 与 −0.051 至 0.134，加权两项为 −0.012 至 0.138 与 −0.054 至 0.122。它们是地理留出敏感性范围。相邻 tract 可共享网络依赖，未应用逐 tract 独立检验。这些输入是已保存的 tract 均值，未从它们估计 realization 分布或均值置信区间。

| 脆弱性组 | 全域 tract 数 | 人口 | 基础负担中位数 [P25, P75]，h | 额外负担中位数 [P25, P75]，h | 人口加权均值，基础 / 额外，h |
|---|---:|---:|---:|---:|---:|
| Q1 | 579 | 2,072,860 | 32.67 [29.09, 36.00] | 3.78 [1.61, 6.56] | 32.06 / 4.53 |
| Q2 | 580 | 2,288,266 | 31.06 [28.58, 35.62] | 2.50 [1.20, 5.55] | 31.78 / 3.33 |
| Q3 | 577 | 2,305,690 | 30.24 [28.19, 33.66] | 1.70 [1.13, 3.69] | 30.98 / 2.67 |
| Q4 | 579 | 2,399,706 | 30.21 [27.80, 33.64] | 1.84 [1.23, 4.84] | 30.64 / 2.96 |

按人口加权，Q4−Q1 为基础 **−1.42 h**、额外 **−1.57 h**，按 tract 等权分别是 −1.47、−1.46 h。基础均值由 Q1 向 Q4 递减，额外均值在 Q3 最低，Q4 回升，组间分布重叠。正人口队列的 Q1–Q4 样本数为 578、566、576、579，等权 Q4−Q1 分别为 −1.49、−1.46 h。两项人口加权差值在两种地理留出尺度上均保持为负。

## 高负担的地理重叠和人口覆盖

“最高四分位”是对每个**负担变量**分别计算样本 P75 并纳入恰好等于阈值的值。它与预先固定的**脆弱性 Q4**是不同的分组。全域切点为基础 35.0823 h、额外 5.4418 h，各有 579 个 tract。

| 全域类别 | tract 数 | 居民数 | 居民比例 |
|---|---:|---:|---:|
| 仅基础负担高 | 367 | 1,319,400 | 14.55% |
| 仅额外负担高 | 367 | 1,432,501 | 15.80% |
| 两项均高 | 212 | 761,166 | 8.40% |
| 两项均未达 | 1,369 | 5,553,455 | 61.25% |

基础最高四分位覆盖 2,080,566 名居民，额外最高四分位覆盖 2,193,667 人，并集覆盖 3,513,067 人（38.75%）。交集占全域 tract 的 9.16%，Jaccard 为 0.224，人口加权 Jaccard 为 0.217。区域边际比例的乘积约 6.26%，这里只作为描述性参照。交集中有 46 个脆弱性 Q4 tract、176,679 名居民。正人口样本独立定 P75 时，两组各 575 个 tract，交集 214 个、778,010 人，Jaccard 为 0.229。用全域 P70 和 P80 替代 P75 时，Jaccard 分别为 0.228 和 0.116，最极端的尾部重叠更低。

边界图上仅基础负担高的 tract 偏西北，仅额外负担高的 tract 偏南，并延伸至东侧边缘。两项均高主要位于西侧及其偏北相邻地带。全域三个类别的 tract 内点中位坐标分别为东向/北向 367.5/3782.5、379.3/3755.5、375.1/3773.5 km。正人口的 214 个交集 tract 中，163 个位于冻结大区中的三个西部至中北部区域。地图表达分位筛查与地理共现，没有热点显著性检验。

## 策略和网络特征能解释多少

| 额外负担定义（全域） | Pearson | Spearman | 人口加权 Pearson / Spearman | 人口加权 Q4−Q1，h | 与基础最高四分位交集 |
|---|---:|---:|---:|---:|---:|
| Impact-first | −0.176 | −0.243 | −0.170 / −0.261 | −1.18 | 207 |
| Hospital-first | −0.226 | −0.266 | −0.216 / −0.282 | −1.18 | 118 |
| Degree-first | 0.471 | 0.387 | 0.478 / 0.371 | −0.61 | 362 |
| Betweenness-first | −0.056 | −0.201 | −0.044 / −0.212 | −0.83 | 157 |
| Vulnerability-first | −0.033 | 0.014 | −0.025 / 0.002 | −4.05 | 173 |
| 排除 Vulnerability-first 后的等权均值 | 0.044 | 0.044 | 0.059 / 0.039 | −0.95 | 236 |

五项单策略的最高额外负担与基础的重叠人数介于 368,071 和 1,333,489。各策略额外负担最高四分位与五策略平均额外负担最高四分位的 Jaccard 为 0.394–0.559。五策略平均的近零总体相关不能概括每条策略，尤其是 Degree-first。各策略仍有一部分额外高负担 tract 落在基础最高四分位之外。排除 Vulnerability-first 后，弱平均相关和负的脆弱性差值均保留。

交集 tract 的基础源路径缺口中位数为 10.85 h，仅基础高为 7.14 h，仅额外高为 2.98 h。交集人口加权的依赖集中度 HHI 为 0.694，仅基础高和仅额外高分别为 0.594、0.623。依次留出 10 km 网格做描述性预测，单用 HHI 对“额外负担位于最高四分位”的 Brier 分数为 0.1955，略高于只用训练样本比例的 0.1935（越小越好）。仅用基础源路径为 0.1724，HHI、基础源路径和谱网格影响合用为 0.1566。正人口大区留出下，三项合用也优于只用训练样本比例。这个检验使用固定全域标签，衡量在本研究域内的地理迁移，不能验证跨灾害预测或独立因果作用。

对有匹配分项表的四项策略，冻结总量与主表最大差在 1.3×10⁻¹³ h 内。保持其他分项不动，从额外负担中扣除其**源路径变化量**，重新定 P75 后交集从 236 变为 237。仅从基础负担扣除**基础源路径缺口**，交集变为 32，两边均扣除变为 40。阈值纳入并列值使去除基础分项后全域基础高组包括 581 个 tract。观察到的重叠强烈依赖基础侧源路径分项如何参与排名，HHI 单项不足以解释额外负担。扣除实验是对已保存分项的算术敏感性，包含整体与部分的机械关系，未改变任何网络状态或调度。分项冻结表未覆盖 Vulnerability-first，因此这个四策略结果不外推至该策略。

## 对现稿和贡献候选的判断

以本机 11 月 11 日版 `LA_Grid_Manuscript_Revised.docx`（SHA-256 `39df3b9bf73722ae1dbc88cb015b4ef9ece8322c71bf7b84431476b8150314ac`）§4.2、§4.3、§4.4 与 §4.5 的结果表述、正文中的图 7 描述，以及冻结图组说明为对照。

1. **新增证据。** 对全部 tract 直接作配对，给出四种相关、负担尾部的覆盖与遗漏、逐策略敏感性，以及归档源路径分项扣除对重叠的影响。现稿图 7 的筛查是脆弱性 Q4 与五策略**总负担**高值的共现，此处比较的是**基础负担**与**相对基准的额外负担**各自排名。
2. **复现已有结论。** 无约束参考已经呈现空间差异，恢复策略也会改变群体负担。正人口队列复现现稿的三个社区类型：较高脆弱性且较低额外负担（1,235 个 tract，等权基础/额外均值 30.06/1.75 h），较低基础且较高额外负担（428，27.80/7.10 h），较高基础负担（636，37.20/3.97 h）。聚类输入包含两项负担，类型比较只用于描述。既有报告的 Vulnerability-first 和 Impact-first 脆弱性分组差值也在本轮的 tract 人口加权聚合中复现到报告精度。
3. **证据支持的范围。** 支持“在这一情景和参考资源水平下，两种负担筛查辨认出不同社区，且重叠受修复优先策略影响”。不支持“两个负担彼此独立”“脆弱性梯度反向”“额外负担高值等同脆弱性 Q4”或“HHI 单项足以解释重叠”。研究包 A 的网络与社区目标排序冲突、B 的资源稀缺下策略差距来自独立的汇总分析。本轮只补齐候选 C 的 tract 证据，未重新估计 A 或 B。
4. **优先对照的候选。** 首选“以基础高负担名单代替约束下额外负担名单，会漏掉哪些社区，遗漏程度如何随修复优先规则变化”。先对照现稿 §4.2 的基础地理和 §4.5 的总负担筛查，再对照已有 LA 震后电力恢复空间风险与考虑公平目标的恢复研究，核查是否已有同一 tract、同一事件基准上两份名单的人口覆盖和逐策略对比。目前能确认的是本稿新增定量证据，尚未建立文献首创性。[Çağnan 等，LA 地区恢复风险](https://journals.sagepub.com/doi/10.1193/1.2222400) · [Cheng 等，LA tract 级地震电力风险](https://ieeexplore.ieee.org/document/10546933/) · [Rodriguez-Garcia 等，公平导向配网恢复](https://www.osti.gov/servlets/purl/2578357)
