# Evidence availability, without author selection

**Saved bootstrap CIs for every arbitrary policy/reference/metric pair**

Only Hospital-reference formal metrics and VF/Hospital or VF/Impact effects have saved CIs. Other pairs available as distributions of effects across realizations; no fresh resampling.

**Vulnerability-first resource/duration tract-level effects**

Only four baseline hazards x Hospital/Impact spatial references are saved. No VF resource spatial maps generated.

**All executed strategies evaluated under alternative vulnerability definitions**

Saved grouping sensitivity contains Impact, Hospital and Vulnerability only. Other policies are not inferred.

**Continuous resource response**

Only four discrete crew conditions and four discrete duration factors exist. No interpolation or response-function claim.

**Electricity delivered or clinical service quantities**

Metrics are modeled service-loss/recovery quantities. No delivered MW, hospital operating capability, intervention/cost evidence.

**Archived +/-1-hour affected-population categories**

Tables retained with explicit legacy label in explorer; not reinstated as current tract classifications. Current maps use continuous means and empirical frequencies.

## Numerically redundant saved fields

[('population_weighted_normalized_burden_hr', 'population_resolved_mass_weighted_burden_hr'), ('population_weighted_normalized_burden_hr', 'L_total_population_mass_weighted_hr'), ('population_resolved_mass_weighted_burden_hr', 'L_total_population_mass_weighted_hr')]

Historical hazards and 2pc50 use different adopted fragility parameters. Hazard contrasts are not pure PGA sensitivity. All original result fields remain accessible. No outcomes are removed because they repeat another metric.
