## Supplementary Figure S5. Genetic algorithm search budget and exploratory evaluation

The genetic algorithm (GA) maximizes the negative of direct population-dependency-weighted planning service loss on 64 fixed 2pc50 realizations. Chromosomes are full station permutations. Seven deterministic orders were directly scored and inserted into the initial population; Impact-first was their best incumbent and initialized the separate best-so-far archive. Only a strictly better score replaces this archive. The original five 100-generation runs retained Impact-first because no evaluated candidate improved it; they did not independently rediscover its permutation. Operators are unchanged across the extended budgets: ordered crossover probability 0.80, inversion mutation probability 0.20 and tournament size 3. (A) Best GA-generated performance excluding all deterministic incumbent sequences. Pale curves show twenty independent population-100, 1,000-generation searches; the darker curve is the lowest-loss completed run. The dashed black line is the Impact-first incumbent. (B) Final best generated result for each seed across the tested population/generation budgets; population-100, 250-, 500- and 1,000-generation configurations each have twenty seeds, and the other configurations five. The expanded 60-run study found a lowest planning loss of 33.038132 h, 0.540171 h (1.609%) below Impact-first. (C) Two distinct sequences selected only by planning loss before independent evaluation, compared with Impact-first on the existing separate 1,000 2pc50 realizations at reference crew availability and duration. Dots show mean service-loss differences and whiskers the 5th-95th realization-difference ranges, not confidence intervals. All-tract and Q4 outcomes are population-weighted; hospital-linked loss is an equal-tract mean, not electricity delivery or clinical capacity. Planning uses the pre-search 2,855.254 h horizon, while evaluation integrates loss over 0-480 h; an order-independent completion bound below 480 h makes these planning integrals numerically equivalent on the 64 planning samples. The new sequences are exploratory comparisons, distinct from the original formal policy evaluations. Finite search improvement does not establish global optimality.

