## FigS05_Optimization_Candidate

Genetic algorithm (GA) optimization and exploratory evaluation. A: medians and 5th-95th seed ranges across twenty independent searches on the unchanged 64-realization planning objective; these ranges are not confidence intervals. Each run uses a fresh exact-permutation cache and equal distinct-evaluation budgets. Curves begin after initial-population scoring; reference and initialization queries remain included in the budget. The warm start explicitly includes the previous best sequence; its initial advantage is not newly discovered improvement. B: means and min-max across five seeds at 50,000 distinct evaluations; the independent archive is preserved in all variants, while elitism changes survival in the evolving population. C: final results at 100,000 joint distinct queries; short horizontal lines are medians, points are seeds. Local search is one deterministic path from the previous best. Hybrid uses a 50,000-query GA prefix and local refinement through a shared cache to a 100,000-query total. Different initialization is stated rather than presented as an operator-only comparison. D: three sequences chosen solely by planning loss and hashed before reusing the previously inspected 1,000 2pc50/C57/D1 evaluation realizations. Points are mean differences from Impact-first; whiskers are realization-bootstrap 95% confidence intervals for the mean (10,000 resamples). All-tract and Q4 loss are population-weighted; hospital-linked loss is an equal-tract mean. Evaluation integrates 0-480 h. Reuse is exploratory, not an untouched test. Formal strategies and artwork remain separate. Reference values are Impact-first33.578303 h, previous planning best33.038132 h and best found in this study32.997841 h. Neither flat archives nor finite search certify global optimality.

## GA_Parameter_Interactions

Controlled parameter contrasts at 50,000 distinct objective evaluations per seed. Points show five-seed means; whiskers show across-seed standard deviations, not realization uncertainty. Connecting lines only organize tested parameter levels; no untested response is fitted. Other mechanisms remain legacy ordered crossover, inversion mutation and deterministic-incumbent initialization unless the named factor is changed. Population × mutation, population × tournament and population × elitism comparisons use the same seeds. Crossover × mutation uses population 100. The design is targeted, not a full factorial or a claim of globally optimal hyperparameters.

## GA_Original_Population_Dynamics

Observed original-operator dynamics from exact reproductions of the previously completed five-seed population100 and500,1,000-generation searches. A contrasts median population-best loss (solid) with the independently retained archive (dashed). B gives the fraction of distinct chromosomes in the evolving population, not unique expensive evaluations. C measures ordering concentration using shared directed adjacencies in sixteen deterministic pair probes per generation. D is the selected-parent fitness differential divided by current-population fitness SD; this standardized measure is not uniformly weaker in the larger population. B-D bands are5th-95th across-seed ranges, not physical-realization intervals. Cached scores are used only to reconstruct these original trajectories and verify behavior; replay time is not a performance benchmark. Strong archive preservation does not ensure survival in the reproductive population, and high permutation diversity does not guarantee fitness improvement.

## GA_Convergence_and_Computation

Search progress on four accounting axes. Each band is the 5th-95th across-seed range and the line is the seed median; five original/swap searches continue to 500,000 distinct queries, whereas twenty legacy-tuned searches stop at 100,000; values use the latest completed observation, without interpolation of new objective values. The dotted line is the previous planning best. Attempted calls include cache hits, whereas distinct queries are unique expensive scores per run. Wall-clock values include Python instrumentation/checkpoint overhead on a concurrently used host and are not standalone hardware benchmarks. Warm starts include the previous best order.

## GA_Operator_Comparison

Five independent seeds per operator variant at 50,000 distinct objective evaluations using the planning-only selected parent configuration. Dots are individual searches; horizontal marks are means. Inversion/swap/insertion/mixed change mutation; cycle/PMX change crossover. Adaptive mutation, stagnation restarts and deterministic crowding are separate mechanisms. All use the same exact physical evaluator and 64 planning samples. Two shortlisted operator configurations are separately replicated with twenty seeds. High-quality initialization is common within this screen and contains the previous best, so absolute performance is not an initialization-controlled comparison against legacy GA.

## Restoration_With_GA_Review_Candidate

Restoration comparison candidate under 2pc50, reference crew availability and repair duration. Six selected scheduled policy comparators and Unconstrained remain fixed; a single order chosen by the predeclared lowest-planning-loss rule is added as a diagnostic comparator without formal promotion. A shows mean population-weighted service availability over 0-100 h. B shows mean 0-480 h service loss for all tracts (population-weighted), Q4 (population-weighted) and hospital-linked tracts (equal-tract mean); bars begin at zero. Population T80 is the time to 80% aggregate modeled availability, with mean and 5th-95th realization ranges, not confidence intervals. The new candidate uses the already inspected 1,000-realization cohort; this is exploratory reuse, not unbiased independent validation. No delivered MW or clinical service capacity is inferred.

## GA_Network_Station_Community_Mechanism

Station/network/community mechanism companion to the optimization diagnostic, not a replacement for S04. A/B are station-equal-weight mean raw f and effective source-connected e=fFC on the saved 1,000-realization 2pc50/C57/D1 cohort; curves display 0-100 h and are not MW capacity. C integrates population-dependency-weighted component loss over 0-480 h: substation damage 1-f, functionality threshold f(1-F), and source path fF(1-C). D reports all-tract/Q4 population-weighted and hospital-linked equal-tract service-loss changes. Squares compare the planning-selected GA candidate with Impact-first; circles with Hospital-first. Points are means, whiskers realization-bootstrap 95% confidence intervals for means. Reused-cohort results are exploratory; station functionality and community loss can change differently because network connectivity and population dependency intervene. S04 retains its distinct static criticality/dynamic-LCC purpose.
