Network, station and community restoration trade-offs under 2pc50, reference crew availability and repair duration. A/B are station-equal-weight means across 1,000 realizations, read from saved event arrays: raw f and source-connected e=fFC. The threshold-eligible fF progression is also recorded in the source CSV. C uses population-dependency-weighted component integrals: substation damage 1-f, functionality threshold f(1-F), and source-path loss fF(1-C). D uses the existing all-tract population-weighted, Q4 population-weighted and hospital-linked equal-tract mean loss estimands. Loss integrals cover 0-480 h; curves display 0-120 h. Circles compare Degree/Betweenness with Hospital-first; squares compare them with Impact-first on the same physical realizations. Intervals are 5th-95th realization-difference ranges, not confidence intervals. Degree-first reduces source-path loss relative to Hospital-first by approximately 1.647 h while increasing all-tract loss by 1.401 h; the saved production weights resolve unit tract mass, so the additional substation-damage and threshold losses outweigh the reduced source-path component. The additional substation-damage loss is 2.945 h and threshold loss 0.103 h, offsetting the 1.647 h source-path reduction. Faster station/source-connected recovery need not minimize community loss. These quantities are not delivered MW or a full-network electrical-capacity validation. Sources: saved Formal_Trajectories, PRIMARY_REALIZATION_STRATEGY_SUMMARY.parquet and NAMED_REFERENCE_EFFECTS.csv.
