# Proposed figure captions

## Figure 1. Analytical framework

The manuscript scheduled-policy set comprises Degree-first and Betweenness-first as infrastructure priorities; Impact-first, Hospital-first and Vulnerability-first as community-oriented priorities; and Random as a fixed random-order baseline. Unconstrained is an idealized reference. The original experiment contains additional policies, whose results remain available separately. The five stages link transmission-network construction, earthquake damage, modeled tract service, restoration policies and community outcomes. Transmission lines and substations define the direct-link network and Core sources; utility-compatible tract–substation weights define community dependency. Scenario ground motion and fragility determine substation damage, residual functionality and damage-specific repair durations. Modeled tract service combines substation functionality, the 0.5 functionality threshold, source connectivity and tract dependency weights. Unconstrained recovery provides a reference; priority strategies determine substation repair order under crew-dispatch and directed-travel constraints. Vulnerability-first is compared with the other restoration priorities using population-weighted service loss across all tracts and within social-vulnerability groups, mean service loss in hospital-linked tracts, T80, the direction and magnitude of the highest–lowest vulnerability group difference within each realization, and population-weighted Gini. Service loss is the time integral of one minus modeled service availability over the common 0–480 h horizon, reported in hours; T80 is the time to reach 80% modeled service. Q1 and Q4 denote the lowest and highest social-vulnerability quartiles. A Gini value of zero denotes equal tract service loss; larger values denote greater inequality. Community typology and hotspot scores describe spatial patterns rather than repair priorities. Crew availability and repair-duration contrasts examine resource dependence; mapping, source-gate and SCE planning-limit checks assess model assumptions. Source connectivity is a modeled service condition, not delivered power or electrical adequacy. The small illustrations depict analytical operations, not additional numerical results. The community-outcome stage separates cumulative service loss, integrated over 0-480 h, from T80, the time to first reach 80% modeled service. Loss is compared across all tracts, hospital-linked tracts and social-vulnerability quartiles Q1-Q4; group differences, population-weighted Gini and tract-level spatial effects describe different distributional dimensions. Community typology and hotspot scores describe spatial patterns. Tested crew/duration conditions are shown in Figure 6; dependency/service-gate assumptions and SCE planning-limit checks are shown in Supplementary Figures S6 and S8, rather than being additional community outcome metrics. The Q1-Q4 bars in the distributional-effects illustration are schematic; their heights and the gap bracket are not estimated group means or numerical policy effects. Hospital-linked tracts may overlap the vulnerability quartiles.

## Figure 3. Earthquake damage, service-loss mechanisms and unconstrained recovery

Results for Long Beach, San Fernando, Northridge and 2pc50. (A) Substation mean damage states across saved realizations; box whiskers show the 5th–95th range across substations. (B) Distributions across tracts of mean initial modeled service availability. (C) Unconstrained population-weighted cumulative service loss over 0–480 h, decomposed into substation damage, the functionality threshold, and loss of a source path. The three percentages at the right of each row give these respective component shares of that row’s mean total loss, in legend order. No component is singled out for annotation. T80 is the time after the earthquake at which modeled service first reaches 80%. (D) Distribution of population-weighted T80 over the 1,000 saved physical realizations of 2pc50 under Unconstrained recovery. (E) Mean of realization-specific tract T80 values conditional on that tract reaching T80. A tract not reaching T80 does not contribute a finite T80 to that conditional mean; this is not the T80 of the mean recovery curve. T80 and cumulative service loss answer different questions: a threshold-crossing time versus an integral over the 480-h horizon. Historical hazards and 2pc50 use different fragility parameterizations and therefore are not a pure comparison of ground-motion intensity. Modeled service does not measure delivered electricity.

## Figure 4. Selected restoration-policy performance

Results under 2pc50, reference crew availability and repair-duration multiplier 1.00, using 1,000 realizations for each of the six scheduled policies and Unconstrained. The shared key groups infrastructure priorities (Degree-first, Betweenness-first), community-oriented priorities (Impact-first, Hospital-first, Vulnerability-first), and baselines (Random, Unconstrained). Random uses one fixed random station sequence. (A) Population-weighted modeled service availability over 0-100 h. The left view shows the four focal policies and the right shows Betweenness-first and Random; Unconstrained appears in both views as the same reference. All selected policies remain visible, with common scales. (B, left) Within-policy side-by-side mean service-loss bars for all tracts, Q4 tracts and hospital-linked tracts, with a common zero-based hour axis and no uncertainty whiskers. All-tract loss is population-weighted; Q4 loss uses population weights within the highest social-vulnerability quartile; hospital-tract loss is an equal-weight mean within hospital-linked tracts. All loss values integrate one minus modeled service availability over 0-480 h. (B, right) Mean population T80 with 5th-95th realization ranges, not confidence intervals. T80 is the first time population-weighted modeled service reaches 80%, a threshold time rather than a loss integral. Hospital-linked tract results do not measure electricity delivered to hospitals or clinical capacity. Direct-community uses the Impact-first sequence and is represented once.

## Figure 5. Vulnerability-targeted restoration and distributional consequences

The top grouped key serves Panel A (six scheduled policies plus Unconstrained); Panel B uses only Impact-first, Hospital-first, Degree-first and Vulnerability-first. The reference key between B and C/D serves C/D only. Results for 2pc50 at the reference crew condition and repair-duration multiplier 1.00. (A) Mean population-weighted service loss across all tracts versus mean loss within Q4 for the six scheduled manuscript policies and Unconstrained. Panel A includes the seven displayed; Panel B includes only the four emphasized scheduled policies. Points are mean outcomes, not two-dimensional uncertainty regions. (B) Population-weighted service loss within Q1–Q4 for the four emphasized scheduled policies; Q1 is the lowest and Q4 the highest social-vulnerability quartile. Dots are means and whiskers are 5th–95th realization ranges, not boxplots, standard deviations or confidence intervals. The four policy means are connected by solid lines, with filled markers. (C/D) Vulnerability-first compared with Hospital-first (gray circles), Impact-first (orange squares) and Degree-first (filled green triangles), as identified in the common C/D comparison key. Each reference is a different comparison, not a Vulnerability-first variant. C reports service-loss changes in all tracts, Q4, high-low vulnerability service-loss gap and hospital-linked tracts, in that order. D reports changes in the population-weighted Gini coefficient on its own dimensionless axis. A Gini of 0 represents equal tract loss; larger values mean more unequal tract loss. Negative change means a lower value under Vulnerability-first. Means and 5th–95th ranges use 1,000 differences between outcomes under the same physical realization; they are not bootstrap confidence intervals. Hospital-first and Impact-first are the primary reported references; Degree-first provides reference sensitivity. The high-low vulnerability service-loss gap is the absolute value of the quartile difference within each realization, then summarized. It measures distance, not direction. The signed Q4–Q1 difference preserves which quartile has more loss and is retained in the companion review evidence; the mean absolute difference is not generally the absolute difference of means. (E) Tract mean service-loss changes under Vulnerability-first compared with Hospital-first, Impact-first and Degree-first, using the same 1,000 2pc50 realizations at 57 crews and repair-duration multiplier 1.00. Negative values indicate lower service loss; positive values indicate higher service loss. All three maps use identical geographic extent and the same zero-centered blue–orange scale; gray denotes changes close to zero, not missing data. Degree-first spatial changes are obtained from the saved per-tract mean differences using (Vulnerability-first relative to Hospital-first) less (Degree-first relative to Hospital-first). Colors describe the mean effect across realizations, not statistical significance or the mean population benefiting within individual realizations. Service loss integrates one minus modeled service availability over 0–480 h. Hospital-tract service loss is an equal-weight tract mean, not hospital electricity delivery or clinical capacity. No one metric establishes a most-equitable policy. Thin dark outlines in E delimit Q4 areas using the frozen FEMA NRI v1.19 SOVI quartiles; internal boundaries between adjoining Q4 tracts are omitted for clarity. Vulnerability-first orders substation repair tasks using population-weighted Q4 tract dependency. It does not directly repair tract polygons or guarantee that every Q4 tract has lower service loss.

## Figure 7. Community recovery–vulnerability typology and spatial hotspots

(A) Distributions of six descriptive features by community cluster under 2pc50; the single dashed line in each feature plot marks the highest cluster median, while all cluster distributions remain shown. (B) Standardized cluster profiles for recovery time (T80), pre-1970 housing share, population density, National Risk Index (NRI) risk score, NRI building value, and social vulnerability score. FEMA's National Risk Index documentation calls this metric the Social Vulnerability Score; the v1.19 data field used here is SOVI_SCORE, derived from the CDC/ATSDR Social Vulnerability Index 2020. It is not the older University of South Carolina/HVRI SoVI. These six profile features are descriptive and are not the full eleven-feature clustering input. (C) Cluster membership for 2,291 eligible residential tracts. Cluster IDs 1–5 use the same explicit qualitative color mapping in A, C and Supplementary Figure S9. (D) Hotspot score; outlines identify the ten highest-ranked tracts on this panel only. The study domain contains 2,315 tracts, including 24 not-applicable tracts shown in gray as N/A (No residential typology), rather than as zero or low vulnerability. Sixteen have zero formal population; eight have positive population but no housing units, so their residential housing feature is undefined. N/A does not mean that every excluded tract has no residents. Gray outlines delineate the study region; black outlines identify Top-10 hotspots on D only. Clusters describe community typology; the hotspot score is descriptive and is not a validated intervention or repair-priority ranking.

## Supplementary Figure S9. Principal-component and clustering diagnostics for community typology

Diagnostics for the 2pc50 residential typology with 2,291 eligible tracts. (A) PCA scores colored by the same cluster-ID palette as Figure 7; C1–C5 in the panel key denote cluster IDs 1–5. (B) Explained variance by component. (C) Feature loadings in the standardized feature space, with log1p transformations for exposure features. (D) K-means inertia (within-cluster sum of squares) and silhouette coefficient across candidate cluster counts. These diagnostics describe dimensionality reduction and clustering support; they do not define repair or intervention priorities. The marker at PC5 identifies the five components selected by eigenvalues greater than 1; it is not an independently established scree elbow. Cluster legend symbols belong to Panel A.
