# Proposed supplement captions

## Supplementary Figure S3. Crew origins and directed travel inputs

(A) Crew-origin locations and substation tasks, with a downtown inset. (B) The complete directed task-to-task travel-time matrix, with origin stations in rows and destinations in columns. Each cell is the saved travel time in hours for that ordered origin-destination pair. The reverse direction is displayed separately and is not assumed identical. These inputs define dispatch travel in the scheduling model, not an observed resource-response result or a forecast of congestion after an earthquake. Point transparency distinguishes overlapping origins and substations. The matrix uses the same station ordering on both axes; station identifiers are omitted from its display.

## Supplementary Figure S6. Dependency mapping and service-gate sensitivity

Supplementary Figure S6 tests dependency and service-model assumptions. (A) Candidate-weight cutoff sensitivity relative to the 3% production cutoff, using the existing Hospital-first 2pc50 results. (B) Combined removal of the station functionality threshold and source-connectivity requirement relative to the production service model. This joint contrast does not isolate the effect of either requirement. Independent removal-only controls were not evaluated. (C/D) Functionality thresholds 0.05 and 0.75 are displayed separately, each relative to the production value 0.50 with the same 14 Core sources; both panels share the same hour scale and zero reference. B/C/D display Impact-first, Hospital-first and Degree-first under 2pc50/C57_D1; Vulnerability-first was not evaluated for these service-gate cases. Points show mean service-loss changes and lines show 5th–95th realization ranges, not confidence intervals. Service loss integrates one minus modeled service availability over 0–480 h. The public SCE assignment comparison on 337 comparable tracts is shown once in Figure 2D; it is public-record agreement/support, not feeder or service-territory ground truth.

## Supplementary Figure S7. Dynamic source connectivity and static alternative-route reliability

Results under 2pc50, reference crew availability and repair-duration multiplier 1.00. (A/B) Dynamic means over 1,000 recovery realizations, shown over 0-120 h. Each row separates the four focal policies (Impact-first, Hospital-first, Degree-first and Vulnerability-first) from the other selected policies (Betweenness-first and Random). The same Unconstrained reference appears in both views. (A) Solid lines show the full network; dashed lines show the fixed precomputed most-reliable path. The quantity is the population-dependency-weighted joint probability that a station is functional and connected to an active Core source, not a product of marginal probabilities. (B) The full-network joint probability minus the fixed-path joint probability shows the contribution of alternate routes. The fixed path is selected from 2pc50 fragility before recovery and is not reoptimized at each time. (C) Static probability of reaching at least one active Core source, conditional on the target station being functional. This excludes the target station's own failure probability; it does not assume that all other stations or sources are functional. (D) Additional conditional connection probability beyond the fixed most-reliable path. The static estimates combine the analytical fixed-path probability with a same-state Monte Carlo estimate of connection outside that path, using 100,000 independently sampled station states; they differ from the dynamic joint quantity in A/B. Zero estimated additional-route gain does not establish absence of a true gain. Core sources are triangles with their own operational probabilities; edges have no independent failure probability in this station-failure model. Both static station color scales remain linear from zero to the largest displayed value. These connectivity probabilities do not measure delivered MW, generation adequacy or electrical capacity.

## Supplementary Figure S10. Hospital, vulnerability and population-impact repair priorities

(A) Hospital-linked tracts and substations receiving hospital priority. (B) Q4 tracts, the highest social-vulnerability quartile. (C) The neutral-gray tract population shading provides continuous geographic context on the same logarithmic scale; it is not the Impact-first station score or a thresholded highest-population set. Numbered short station locators correspond to the adjacent rank-and-name list of the first five stations in each fixed sequence. All three maps use the same EPSG:3310 projection, equal physical aspect and common extent. Hospital-first ranks hospital-linked tract counts, with mapped population as the tie-break. Vulnerability-first uses Q4 mapped population dependency; ties use total mapped population and station ID. Impact-first ranks the mapped population fraction affected by a station removal in the intact-graph scoring model, including network/source-path effects; it does not simply rank directly mapped tract population. The repaired objects are substations, not tracts. Actual task queues filter each full fixed sequence to damaged substations. Outcome comparisons appear in Figures 4-6 and Supplementary Figures S12/S13; hospital-linked tract service loss is not hospital electricity delivery or clinical capacity.

## Supplementary Figure S11. Policy-outcome contrasts across earthquake scenarios

Panels A-D show Long Beach, San Fernando, Northridge and 2pc50 under the reference crew and repair-duration conditions. Each cell is the mean realization-level difference between the named scheduled policy and Unconstrained, using the same 1,000 physical realizations within that scenario. Rows include the six selected manuscript policies. Columns show all-tract population-weighted service loss, Q4 population-weighted service loss, hospital-linked equal-tract mean service loss and population T80. Loss integrates one minus modeled service availability over 0-480 h; T80 is the first crossing of 80% population-weighted modeled service, a distinct time outcome. The divider separates T80 from the loss integrals. Printed values give the actual hour differences. A common zero-centered signed-log color scale is used across all four scenarios and metrics: it is linear within +/-0.10 h and logarithmic beyond that interval. The original hour limits are retained, with no clipping or scenario-specific or metric-specific rescaling. Color spacing is nonlinear; the printed values and colorbar ticks remain in hours. The source table also records 5th-95th realization-difference ranges; uncertainty is not drawn in this mean heatmap. Hospital-linked loss is not electricity delivered to hospitals or clinical capacity. Historical scenarios and 2pc50 use different fragility parameterizations, so cross-scenario contrasts are not pure ground-motion-intensity sensitivity. Direct-community is represented by Impact-first once.

