## S1

Station-specific mean damage states under Long Beach, San Fernando, Northridge and 2pc50, each based on 1,000 evaluation realizations at 92 substations. Boxes show the median and interquartile range across station means; whiskers extend to the most extreme observations within 1.5 interquartile ranges of the box. All individual station means, including those beyond the whiskers, are shown with the same dot style; a separate flier layer is not added. These summaries describe between-station heterogeneity, not 5th–95th realization ranges or confidence intervals. Historical scenarios and 2pc50 use different fragility parameterizations, so differences do not isolate ground-motion intensity.

## S2

Maps of tract mean initial modeled service availability for Long Beach (A), San Fernando (B), Northridge (C) and 2pc50 (D). Each tract mean is averaged over 1,000 realizations per hazard. All panels use the production utility-compatible tract–substation mapping and share the same geographic extent and 0–1 availability scale. The four spatial maps complement the initial-service distribution in Figure 3 without repeating that distribution. Availability is a dependency-weighted modeled service proxy, not delivered electricity or MW. Historical scenarios and 2pc50 have different fragility parameterizations; the comparison is not pure ground-motion-intensity sensitivity.

## S3

(A) Crew origins from the reference allocation table, classified by LADWP and SCE, and substations on the study-area tract background. Origin positions are geographic inputs; marker size does not encode crew allocation. (B) Directed task-to-task road-travel times, with rows denoting origins and columns destinations; values are in hours. The reference allocation uses 57 crews. Crew origins and travel times are inputs to the logistics-constrained restoration model, rather than evidence of how outcomes respond to changes in crew resources.

## S4

(A) Targeted and random substation-removal comparisons. The network λ2-impact attack metric describes topology impact and is distinct from the population-oriented Impact-first restoration policy; removal curves do not establish optimal repair sequences. (B/C) Mean largest-connected-component fraction and mean degree within that component during 2pc50 recovery with 57 crews and repair-duration multiplier 1.00. The fraction is component size divided by the full modeled station count. Curves cover 0–120 h for all eight scheduled policies and Unconstrained; no interval is encoded. B and C share one policy legend and the policy color/line identity used in Figure 4. Source-path service-loss outcomes are presented in the main figures rather than repeated here. Connectivity describes modeled network structure, not delivered MW or electrical adequacy.

## S6

(A) Hospital-first population-weighted cumulative service-loss changes under 2pc50 across mapping cutoffs, relative to the 3% production cutoff. (B) Distance-based baseline versus utility-compatible mapping agreement on the same 337 comparable SCE tracts: any positive-weight candidate agreement is 320/337 versus 329/337, highest-weight candidate agreement is 296/337 versus 302/337, and agreement among the three highest-weight candidates is 317/337 versus 324/337. Candidates are ranked by mapping weight, with agreement defined as at least one match to the public-site candidate set; this is not a general nearest-site definition. Agreement is supporting evidence, not accuracy, feeder validation or service-territory ground truth. (C) Magnitudes of changes in tract mean cumulative service loss when utility-compatible mapping replaces the distance-based baseline, under 2pc50 and Hospital-first. Absolute changes exceed 1 h for 246 of 2,315 tracts. This is mapping sensitivity, not policy benefit or statistical significance. Service-loss comparisons integrate 0–480 h.

## S7

(A/B) Dynamic results from 1,000 recovery realizations under 2pc50, 57 crews and repair-duration multiplier 1.00, displayed over 0–120 h. The plotted probabilities are averaged over stations using their population-dependency weights. The full-network quantity is the unconditional joint probability that a station is functional and connected to at least one active Core source, rather than a product of marginal probabilities. (A) Impact-first and Hospital-first comparisons: solid curves denote the full network and dashed curves the fixed precomputed most-reliable path. (B) Increase in joint connection probability contributed by alternate routes for all eight scheduled policies. The fixed path is selected from 2pc50 fragility before recovery, not reoptimized at each time. (C) Static conditional source reachability given that the target station is functional. (D) Static full-network reliability gain beyond the fixed most-reliable path. Static estimates combine the analytical fixed-path probability with a same-state Monte Carlo estimate of the full-connection event outside that path, using 100,000 independently sampled station states; they differ from the dynamic joint quantity. Zero estimated additional-route gain does not establish the absence of a true gain. Core sources use separate triangles and their own station operational probabilities; edges have no independent failure probability in this station-failure model. Both station color scales remain linear, from zero to the largest displayed value. These probabilities do not represent delivered MW, generation adequacy or electrical capacity.

## S8

(A) SCE 2026 Grid Needs Assessment (GNA) facility loading for 34 same-facility, voltage-level planning rows across 28 substations with simultaneous forecast demand and provider-defined limits. The legend identifies low-side voltage by marker shape; the 100% line is the provider-defined planning limit, not an earthquake failure or overload threshold. OLINDA 66/12 is the only internally consistent row above that limit, at 109.04%. (B) Increase in population-weighted cumulative modeled service loss when planning capacity bounds are applied to the source-connected service model, relative to that same model without these bounds. The comparison uses 2pc50, 57 crews, repair-duration multiplier 1.00 and a 0–480 h integration window. It is restricted to 19 one-to-one supported substations. Nine of the 28 matched substations are excluded because they have multiple facilities, leaving 73 of the 92 substations without an applicable bound. Supported dependencies cover 932 of 2,315 tracts and 25.34% of population-weighted dependency mass. Station service is bounded by the smaller of its modeled service and min(1, planning limit/forecast demand); demand and limit are in MW in this supported screen. Only OLINDA can impose a bound below one. Dots show mean capacity-bound-minus-baseline increments for four named policies; the labeled expanded axis emphasizes differences of approximately 0.120–0.126 h, not the total service loss. Planning evidence and this subset sensitivity are not post-earthquake load flow or validation of electrical adequacy across the entire network.
